
Version,
  23.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Neighbor azimuth 270 distance 27.0,     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.8132607642355, -7.58366159998559, 0, !- X,Y,Z Vertex 1 {m}
  -15.8132607642355, -7.58366159998559, 2.4384, !- X,Y,Z Vertex 2 {m}
  -15.813261371647, 7.58366033342645, 2.4384, !- X,Y,Z Vertex 3 {m}
  -15.813261371647, 7.58366033342645, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Neighbor azimuth 90 distance 27.0,      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.813260966706, 7.58366117779921, 0,   !- X,Y,Z Vertex 1 {m}
  15.813260966706, 7.58366117779921, 2.4384, !- X,Y,Z Vertex 2 {m}
  15.8132611691765, -7.58366075561283, 2.4384, !- X,Y,Z Vertex 3 {m}
  15.8132611691765, -7.58366075561283, 0; !- X,Y,Z Vertex 4 {m}

Zone,
  conditioned space,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  193.460695916544,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  conditioned space 1,                    !- Name
  conditioned space,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  193.460695916544,                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

Shading:Zone:Detailed,
  Window1 overhangs,                      !- Name
  surface Window1,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.56199303122215, 7.58366115928534, 1.524, !- X,Y,Z Vertex 1 {m}
  8.12341096670603, 7.58366115928534, 1.524, !- X,Y,Z Vertex 2 {m}
  8.12341096670603, 8.19326115928534, 1.524, !- X,Y,Z Vertex 3 {m}
  5.56199303122215, 8.19326115928534, 1.524; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window2 overhangs,                      !- Name
  surface Window2,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.58366121443842, -4.60838973205874, 1.61544, !- X,Y,Z Vertex 1 {m}
  7.58366126136087, -8.12341086547078, 1.61544, !- X,Y,Z Vertex 2 {m}
  8.19326126136087, -8.12341085733315, 1.61544, !- X,Y,Z Vertex 3 {m}
  8.19326121443842, -4.60838972392111, 1.61544; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window3 overhangs,                      !- Name
  surface Window3,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.84076733574979, -7.58366123646945, 1.2192, !- X,Y,Z Vertex 1 {m}
  -6.04548733574979, -7.58366129533162, 1.2192, !- X,Y,Z Vertex 2 {m}
  -6.04548725437353, -10.6316612953316, 1.2192, !- X,Y,Z Vertex 3 {m}
  -3.84076725437353, -10.6316612364695, 1.2192; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Window4 overhangs,                      !- Name
  surface Window4,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.58366133747436, 4.60838952958826, 1.61544, !- X,Y,Z Vertex 1 {m}
  -7.58366147824172, 8.1234106630003, 1.61544, !- X,Y,Z Vertex 2 {m}
  -8.19326147824173, 8.12341063858742, 1.61544, !- X,Y,Z Vertex 3 {m}
  -8.19326133747436, 4.60838950517538, 1.61544; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Floor1,                                 !- Name
  Floor,                                  !- Surface Type
  Floor1 construction,                    !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.45362762700251, -4.45362762700251, 0, !- X,Y,Z Vertex 1 {m}
  -4.45362762700251, 4.45362762700251, 0, !- X,Y,Z Vertex 2 {m}
  4.45362762700251, 4.45362762700251, 0,  !- X,Y,Z Vertex 3 {m}
  4.45362762700251, -4.45362762700251, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Roof1,                                  !- Name
  Roof,                                   !- Surface Type
  Roof1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.45362750809845, 4.45362774590657, 2.4384, !- X,Y,Z Vertex 1 {m}
  -4.45362774590657, -4.45362750809845, 2.4384, !- X,Y,Z Vertex 2 {m}
  4.45362750809845, -4.45362774590657, 2.4384, !- X,Y,Z Vertex 3 {m}
  4.45362774590657, 4.45362750809845, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction 1,            !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.66886989148183, -7.58366134112348, -0.000847844267953146, !- X,Y,Z Vertex 1 {m}
  -6.66886989148183, -7.58366134112348, 2.03386384426795, !- X,Y,Z Vertex 2 {m}
  -7.5845086085035, -7.58366136556943, 2.03386384426795, !- X,Y,Z Vertex 3 {m}
  -7.5845086085035, -7.58366136556943, -0.000847844267953146; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Door1,                                  !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  surface Door1,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.66971773574979, -7.58366134114612, 0, !- X,Y,Z Vertex 1 {m}
  -6.66971773574979, -7.58366134114612, 2.033016, !- X,Y,Z Vertex 2 {m}
  -7.58366076423555, -7.58366136554679, 2.033016, !- X,Y,Z Vertex 3 {m}
  -7.58366076423555, -7.58366136554679, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10073014475725, 7.58366115928534, -0.00101288646489855, !- X,Y,Z Vertex 1 {m}
  6.10073014475725, 7.58366115928534, 0.985262886464898, !- X,Y,Z Vertex 2 {m}
  7.58467385317092, 7.58366115928534, 0.985262886464898, !- X,Y,Z Vertex 3 {m}
  7.58467385317092, 7.58366115928534, -0.00101288646489855; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window1,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  surface Window1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.10174303122215, 7.58366115928534, 0,  !- X,Y,Z Vertex 1 {m}
  6.10174303122215, 7.58366115928534, 0.98425, !- X,Y,Z Vertex 2 {m}
  7.58366096670602, 7.58366115928534, 0.98425, !- X,Y,Z Vertex 3 {m}
  7.58366096670602, 7.58366115928534, 0;  !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window1,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 allday1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.85;                                   !- Value Until Time 1

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 allday152, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-May26, !- Name
  trans schedule winter=0.85 summer=0.7 allday1, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - May27-Jun2, !- Name
  trans schedule winter=0.85 summer=0.7 allday1, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday1, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday152, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday152, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 allday274, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.85;                                   !- Value Until Time 1

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Jun3-Sep29, !- Name
  trans schedule winter=0.85 summer=0.7 allday152, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday152, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday152, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday152, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday152, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday152, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday152, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Sep30-Oct6, !- Name
  trans schedule winter=0.85 summer=0.7 allday152, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday274, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday274, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday274, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday274, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday274, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday274, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  trans schedule winter=0.85 summer=0.7 Week Rule - Oct7-Dec31, !- Name
  trans schedule winter=0.85 summer=0.7 allday274, !- Sunday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday274, !- Monday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday274, !- Tuesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday274, !- Wednesday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday274, !- Thursday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday274, !- Friday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 allday274, !- Saturday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- Holiday Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- SummerDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- WinterDesignDay Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day, !- CustomDay1 Schedule:Day Name
  trans schedule winter=0.85 summer=0.7 default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  trans schedule winter=0.85 summer=0.7,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-May26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  26,                                     !- End Day 1
  trans schedule winter=0.85 summer=0.7 Week Rule - May27-Jun2, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  27,                                     !- Start Day 2
  6,                                      !- End Month 2
  2,                                      !- End Day 2
  trans schedule winter=0.85 summer=0.7 Week Rule - Jun3-Sep29, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  29,                                     !- End Day 3
  trans schedule winter=0.85 summer=0.7 Week Rule - Sep30-Oct6, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  30,                                     !- Start Day 4
  10,                                     !- End Month 4
  6,                                      !- End Day 4
  trans schedule winter=0.85 summer=0.7 Week Rule - Oct7-Dec31, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  7,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.58366122163411, -5.14742801555287, -0.000711716505866211, !- X,Y,Z Vertex 1 {m}
  7.58366122163411, -5.14742801555287, 1.07640171650587, !- X,Y,Z Vertex 2 {m}
  7.58366125416519, -7.58437258197665, 1.07640171650587, !- X,Y,Z Vertex 3 {m}
  7.58366125416519, -7.58437258197665, -0.000711716505866211; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window2,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 1,                   !- Construction Name
  surface Window2,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.58366122164361, -5.14813973205874, 0, !- X,Y,Z Vertex 1 {m}
  7.58366122164361, -5.14813973205874, 1.07569, !- X,Y,Z Vertex 2 {m}
  7.58366125415568, -7.58366086547078, 1.07569, !- X,Y,Z Vertex 3 {m}
  7.58366125415568, -7.58366086547078, 0; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window2,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

BuildingSurface:Detailed,
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.14457191898048, -7.5836612445805, -0.000995416769306812, !- X,Y,Z Vertex 1 {m}
  -4.14457191898048, -7.5836612445805, 0.915395416769307, !- X,Y,Z Vertex 2 {m}
  -5.7416827525191, -7.58366128722057, 0.915395416769307, !- X,Y,Z Vertex 3 {m}
  -5.7416827525191, -7.58366128722057, -0.000995416769306812; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window3,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 2,                   !- Construction Name
  surface Window3,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.14556733574979, -7.58366124460708, 0, !- X,Y,Z Vertex 1 {m}
  -4.14556733574979, -7.58366124460708, 0.9144, !- X,Y,Z Vertex 2 {m}
  -5.74068733574979, -7.58366128719399, 0.9144, !- X,Y,Z Vertex 3 {m}
  -5.74068733574979, -7.58366128719399, 0; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window3,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

BuildingSurface:Detailed,
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.58366135906143, 5.14742781308239, -0.000711716505866211, !- X,Y,Z Vertex 1 {m}
  -7.58366135906143, 5.14742781308239, 1.07640171650587, !- X,Y,Z Vertex 2 {m}
  -7.58366145665466, 7.58437237950617, 1.07640171650587, !- X,Y,Z Vertex 3 {m}
  -7.58366145665466, 7.58437237950617, -0.000711716505866211; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Window4,                                !- Name
  Window,                                 !- Surface Type
  WindowConstruction 3,                   !- Construction Name
  surface Window4,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.58366135908993, 5.14813952958826, 0, !- X,Y,Z Vertex 1 {m}
  -7.58366135908993, 5.14813952958826, 1.07569, !- X,Y,Z Vertex 2 {m}
  -7.58366145662616, 7.5836606630003, 1.07569, !- X,Y,Z Vertex 3 {m}
  -7.58366145662616, 7.5836606630003, 0;  !- X,Y,Z Vertex 4 {m}

SurfaceProperty:IncidentSolarMultiplier,
  Window4,                                !- Surface Name
  1,                                      !- Incident Solar Multiplier {dimensionless}
  trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

BuildingSurface:Detailed,
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  Wall1 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.869947368777849, 7.58366109666033, 0, !- X,Y,Z Vertex 1 {m}
  -0.869947368777849, 7.58366109666033, 2.4384, !- X,Y,Z Vertex 2 {m}
  5.17271263122215, 7.58366109666033, 2.4384, !- X,Y,Z Vertex 3 {m}
  5.17271263122215, 7.58366109666033, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  Wall2 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.58366096285173, 6.65463066794126, 0,  !- X,Y,Z Vertex 1 {m}
  7.58366096285173, 6.65463066794126, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.58366110800663, -4.21910933205874, 2.4384, !- X,Y,Z Vertex 3 {m}
  7.58366110800663, -4.21910933205874, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  Wall3 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.06412306425021, -7.58366102052465, 0, !- X,Y,Z Vertex 1 {m}
  2.06412306425021, -7.58366102052465, 2.4384, !- X,Y,Z Vertex 2 {m}
  -3.21653693574979, -7.58366116150902, 2.4384, !- X,Y,Z Vertex 3 {m}
  -3.21653693574979, -7.58366116150902, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  Wall4 construction,                     !- Construction Name
  conditioned space,                      !- Zone Name
  conditioned space 1,                    !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.58366078518474, -6.65463087041173, 0, !- X,Y,Z Vertex 1 {m}
  -7.58366078518474, -6.65463087041173, 2.4384, !- X,Y,Z Vertex 2 {m}
  -7.58366122064947, 4.21910912958827, 2.4384, !- X,Y,Z Vertex 3 {m}
  -7.58366122064947, 4.21910912958827, 0; !- X,Y,Z Vertex 4 {m}

InternalMass,
  furniture mass conditioned space 1,     !- Name
  furniture construction conditioned space 1, !- Construction Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space 1,                    !- Space or SpaceList Name
  31.735678464;                           !- Surface Area {m2}

InternalMass,
  partition wall mass,                    !- Name
  PartitionWallConstruction,              !- Construction Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space 1,                    !- Space or SpaceList Name
  79.33919616;                            !- Surface Area {m2}

Lights,
  interior lighting,                      !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  lighting_interior,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  655.231756781725,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  interior lighting;                      !- End-Use Subcategory

Schedule:File,
  lighting_interior,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

People,
  occupants,                              !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  occupants,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  occupants activity schedule,            !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Schedule:File,
  occupants,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

Schedule:Constant,
  occupants activity schedule,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.228428068889;                       !- Hourly Value

ElectricEquipment,
  ceiling fan,                            !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  ceiling_fan,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  17.0011915606181,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0,                                      !- Fraction Lost
  ceiling fan;                            !- End-Use Subcategory

Schedule:File,
  ceiling_fan,                            !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  cooking range,                          !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  147.449289622448,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  cooking range;                          !- End-Use Subcategory

Schedule:File,
  cooking_range,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  fridge,                                 !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  fridge schedule,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  64.9389591178689,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

Schedule:Day:Interval,
  fridge schedule allday1,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.610948905109489,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.595675182481752,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.580401459854014,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.565127737226277,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.54985401459854,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.580401459854014,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.610948905109489,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.626222627737226,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.610948905109489,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.641496350364963,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.626222627737226,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.672043795620438,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.733138686131387,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.763686131386861,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.733138686131387,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.717864963503649,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.702591240875912,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.672043795620438,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.626222627737226;                      !- Value Until Time 19

Schedule:Day:Interval,
  fridge schedule allday2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.60948905109489,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.594251824817518,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.579014598540146,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.563777372262774,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.548540145985401,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.579014598540146,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.60948905109489,                       !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.624726277372263,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.60948905109489,                       !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.639963503649635,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.624726277372263,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.670437956204379,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.731386861313868,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.761861313868613,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.731386861313868,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.716149635036496,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.700912408759124,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.670437956204379,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.624726277372263;                      !- Value Until Time 19

Schedule:Week:Daily,
  fridge schedule Week Rule - Jan1-Jan27, !- Name
  fridge schedule allday1,                !- Sunday Schedule:Day Name
  fridge schedule allday1,                !- Monday Schedule:Day Name
  fridge schedule allday1,                !- Tuesday Schedule:Day Name
  fridge schedule allday1,                !- Wednesday Schedule:Day Name
  fridge schedule allday1,                !- Thursday Schedule:Day Name
  fridge schedule allday1,                !- Friday Schedule:Day Name
  fridge schedule allday1,                !- Saturday Schedule:Day Name
  fridge schedule default day,            !- Holiday Schedule:Day Name
  fridge schedule default day,            !- SummerDesignDay Schedule:Day Name
  fridge schedule default day,            !- WinterDesignDay Schedule:Day Name
  fridge schedule default day,            !- CustomDay1 Schedule:Day Name
  fridge schedule default day;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  fridge schedule Week Rule - Jan28-Feb3, !- Name
  fridge schedule allday1,                !- Sunday Schedule:Day Name
  fridge schedule allday1,                !- Monday Schedule:Day Name
  fridge schedule allday1,                !- Tuesday Schedule:Day Name
  fridge schedule allday1,                !- Wednesday Schedule:Day Name
  fridge schedule allday2,                !- Thursday Schedule:Day Name
  fridge schedule allday2,                !- Friday Schedule:Day Name
  fridge schedule allday2,                !- Saturday Schedule:Day Name
  fridge schedule default day,            !- Holiday Schedule:Day Name
  fridge schedule default day,            !- SummerDesignDay Schedule:Day Name
  fridge schedule default day,            !- WinterDesignDay Schedule:Day Name
  fridge schedule default day,            !- CustomDay1 Schedule:Day Name
  fridge schedule default day;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  fridge schedule allday3,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.791240875912409,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.771459854014598,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.751678832116788,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.731897810218978,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.712116788321168,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.751678832116788,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.791240875912409,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.811021897810219,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.791240875912409,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.830802919708029,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.811021897810219,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.87036496350365,                       !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.949489051094891,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.989051094890511,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.949489051094891,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.92970802919708,                       !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.90992700729927,                       !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.87036496350365,                       !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.811021897810219;                      !- Value Until Time 19

Schedule:Week:Daily,
  fridge schedule Week Rule - Feb4-Feb24, !- Name
  fridge schedule allday2,                !- Sunday Schedule:Day Name
  fridge schedule allday2,                !- Monday Schedule:Day Name
  fridge schedule allday2,                !- Tuesday Schedule:Day Name
  fridge schedule allday2,                !- Wednesday Schedule:Day Name
  fridge schedule allday2,                !- Thursday Schedule:Day Name
  fridge schedule allday2,                !- Friday Schedule:Day Name
  fridge schedule allday2,                !- Saturday Schedule:Day Name
  fridge schedule default day,            !- Holiday Schedule:Day Name
  fridge schedule default day,            !- SummerDesignDay Schedule:Day Name
  fridge schedule default day,            !- WinterDesignDay Schedule:Day Name
  fridge schedule default day,            !- CustomDay1 Schedule:Day Name
  fridge schedule default day;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  fridge schedule Week Rule - Feb25-Mar3, !- Name
  fridge schedule allday2,                !- Sunday Schedule:Day Name
  fridge schedule allday2,                !- Monday Schedule:Day Name
  fridge schedule allday2,                !- Tuesday Schedule:Day Name
  fridge schedule allday2,                !- Wednesday Schedule:Day Name
  fridge schedule allday3,                !- Thursday Schedule:Day Name
  fridge schedule allday3,                !- Friday Schedule:Day Name
  fridge schedule allday3,                !- Saturday Schedule:Day Name
  fridge schedule default day,            !- Holiday Schedule:Day Name
  fridge schedule default day,            !- SummerDesignDay Schedule:Day Name
  fridge schedule default day,            !- WinterDesignDay Schedule:Day Name
  fridge schedule default day,            !- CustomDay1 Schedule:Day Name
  fridge schedule default day;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  fridge schedule allday6,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.8,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.78,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.76,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.74,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.72,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.76,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.82,                                   !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.84,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.82,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.88,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.96,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.96,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.94,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.92,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.88,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.82;                                   !- Value Until Time 19

Schedule:Week:Daily,
  fridge schedule Week Rule - Mar4-May26, !- Name
  fridge schedule allday3,                !- Sunday Schedule:Day Name
  fridge schedule allday3,                !- Monday Schedule:Day Name
  fridge schedule allday3,                !- Tuesday Schedule:Day Name
  fridge schedule allday3,                !- Wednesday Schedule:Day Name
  fridge schedule allday3,                !- Thursday Schedule:Day Name
  fridge schedule allday3,                !- Friday Schedule:Day Name
  fridge schedule allday3,                !- Saturday Schedule:Day Name
  fridge schedule default day,            !- Holiday Schedule:Day Name
  fridge schedule default day,            !- SummerDesignDay Schedule:Day Name
  fridge schedule default day,            !- WinterDesignDay Schedule:Day Name
  fridge schedule default day,            !- CustomDay1 Schedule:Day Name
  fridge schedule default day;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  fridge schedule Week Rule - May27-Jun2, !- Name
  fridge schedule allday3,                !- Sunday Schedule:Day Name
  fridge schedule allday3,                !- Monday Schedule:Day Name
  fridge schedule allday3,                !- Tuesday Schedule:Day Name
  fridge schedule allday3,                !- Wednesday Schedule:Day Name
  fridge schedule allday3,                !- Thursday Schedule:Day Name
  fridge schedule allday6,                !- Friday Schedule:Day Name
  fridge schedule allday6,                !- Saturday Schedule:Day Name
  fridge schedule default day,            !- Holiday Schedule:Day Name
  fridge schedule default day,            !- SummerDesignDay Schedule:Day Name
  fridge schedule default day,            !- WinterDesignDay Schedule:Day Name
  fridge schedule default day,            !- CustomDay1 Schedule:Day Name
  fridge schedule default day;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  fridge schedule allday10,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.67956204379562,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.66257299270073,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.645583941605839,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.628594890510949,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.611605839416058,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.645583941605839,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.67956204379562,                       !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.696551094890511,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.67956204379562,                       !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.713540145985401,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.696551094890511,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.747518248175182,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.815474452554744,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.849452554744526,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.815474452554744,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.798485401459854,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.781496350364963,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.747518248175182,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.696551094890511;                      !- Value Until Time 19

Schedule:Week:Daily,
  fridge schedule Week Rule - Jun3-Sep29, !- Name
  fridge schedule allday6,                !- Sunday Schedule:Day Name
  fridge schedule allday6,                !- Monday Schedule:Day Name
  fridge schedule allday6,                !- Tuesday Schedule:Day Name
  fridge schedule allday6,                !- Wednesday Schedule:Day Name
  fridge schedule allday6,                !- Thursday Schedule:Day Name
  fridge schedule allday6,                !- Friday Schedule:Day Name
  fridge schedule allday6,                !- Saturday Schedule:Day Name
  fridge schedule default day,            !- Holiday Schedule:Day Name
  fridge schedule default day,            !- SummerDesignDay Schedule:Day Name
  fridge schedule default day,            !- WinterDesignDay Schedule:Day Name
  fridge schedule default day,            !- CustomDay1 Schedule:Day Name
  fridge schedule default day;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  fridge schedule Week Rule - Sep30-Oct6, !- Name
  fridge schedule allday6,                !- Sunday Schedule:Day Name
  fridge schedule allday10,               !- Monday Schedule:Day Name
  fridge schedule allday10,               !- Tuesday Schedule:Day Name
  fridge schedule allday10,               !- Wednesday Schedule:Day Name
  fridge schedule allday10,               !- Thursday Schedule:Day Name
  fridge schedule allday10,               !- Friday Schedule:Day Name
  fridge schedule allday10,               !- Saturday Schedule:Day Name
  fridge schedule default day,            !- Holiday Schedule:Day Name
  fridge schedule default day,            !- SummerDesignDay Schedule:Day Name
  fridge schedule default day,            !- WinterDesignDay Schedule:Day Name
  fridge schedule default day,            !- CustomDay1 Schedule:Day Name
  fridge schedule default day;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  fridge schedule allday11,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.675182481751825,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.658302919708029,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.641423357664234,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.624543795620438,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.607664233576642,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.641423357664234,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.675182481751825,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.69206204379562,                       !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.675182481751825,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.708941605839416,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.69206204379562,                       !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.742700729927007,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.81021897810219,                       !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.843978102189781,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.81021897810219,                       !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.793339416058394,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.776459854014598,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.742700729927007,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.69206204379562;                       !- Value Until Time 19

Schedule:Week:Daily,
  fridge schedule Week Rule - Oct7-Oct27, !- Name
  fridge schedule allday10,               !- Sunday Schedule:Day Name
  fridge schedule allday10,               !- Monday Schedule:Day Name
  fridge schedule allday10,               !- Tuesday Schedule:Day Name
  fridge schedule allday10,               !- Wednesday Schedule:Day Name
  fridge schedule allday10,               !- Thursday Schedule:Day Name
  fridge schedule allday10,               !- Friday Schedule:Day Name
  fridge schedule allday10,               !- Saturday Schedule:Day Name
  fridge schedule default day,            !- Holiday Schedule:Day Name
  fridge schedule default day,            !- SummerDesignDay Schedule:Day Name
  fridge schedule default day,            !- WinterDesignDay Schedule:Day Name
  fridge schedule default day,            !- CustomDay1 Schedule:Day Name
  fridge schedule default day;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  fridge schedule Week Rule - Oct28-Nov3, !- Name
  fridge schedule allday10,               !- Sunday Schedule:Day Name
  fridge schedule allday10,               !- Monday Schedule:Day Name
  fridge schedule allday10,               !- Tuesday Schedule:Day Name
  fridge schedule allday10,               !- Wednesday Schedule:Day Name
  fridge schedule allday11,               !- Thursday Schedule:Day Name
  fridge schedule allday11,               !- Friday Schedule:Day Name
  fridge schedule allday11,               !- Saturday Schedule:Day Name
  fridge schedule default day,            !- Holiday Schedule:Day Name
  fridge schedule default day,            !- SummerDesignDay Schedule:Day Name
  fridge schedule default day,            !- WinterDesignDay Schedule:Day Name
  fridge schedule default day,            !- CustomDay1 Schedule:Day Name
  fridge schedule default day;            !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  fridge schedule allday12,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.610948905109489,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.595675182481752,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.580401459854014,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.565127737226277,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.54985401459854,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.580401459854014,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.610948905109489,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.626222627737226,                      !- Value Until Time 8
  12:00,                                  !- Time 9 {hh:mm}
  0.610948905109489,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.641496350364963,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.626222627737226,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.672043795620438,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.733138686131387,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.763686131386861,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.733138686131387,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.717864963503649,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.702591240875912,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.672043795620438,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.626222627737226;                      !- Value Until Time 19

Schedule:Week:Daily,
  fridge schedule Week Rule - Nov4-Nov24, !- Name
  fridge schedule allday11,               !- Sunday Schedule:Day Name
  fridge schedule allday11,               !- Monday Schedule:Day Name
  fridge schedule allday11,               !- Tuesday Schedule:Day Name
  fridge schedule allday11,               !- Wednesday Schedule:Day Name
  fridge schedule allday11,               !- Thursday Schedule:Day Name
  fridge schedule allday11,               !- Friday Schedule:Day Name
  fridge schedule allday11,               !- Saturday Schedule:Day Name
  fridge schedule default day,            !- Holiday Schedule:Day Name
  fridge schedule default day,            !- SummerDesignDay Schedule:Day Name
  fridge schedule default day,            !- WinterDesignDay Schedule:Day Name
  fridge schedule default day,            !- CustomDay1 Schedule:Day Name
  fridge schedule default day;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  fridge schedule Week Rule - Nov25-Dec1, !- Name
  fridge schedule allday11,               !- Sunday Schedule:Day Name
  fridge schedule allday11,               !- Monday Schedule:Day Name
  fridge schedule allday11,               !- Tuesday Schedule:Day Name
  fridge schedule allday11,               !- Wednesday Schedule:Day Name
  fridge schedule allday11,               !- Thursday Schedule:Day Name
  fridge schedule allday11,               !- Friday Schedule:Day Name
  fridge schedule allday12,               !- Saturday Schedule:Day Name
  fridge schedule default day,            !- Holiday Schedule:Day Name
  fridge schedule default day,            !- SummerDesignDay Schedule:Day Name
  fridge schedule default day,            !- WinterDesignDay Schedule:Day Name
  fridge schedule default day,            !- CustomDay1 Schedule:Day Name
  fridge schedule default day;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  fridge schedule Week Rule - Dec2-Dec31, !- Name
  fridge schedule allday12,               !- Sunday Schedule:Day Name
  fridge schedule allday12,               !- Monday Schedule:Day Name
  fridge schedule allday12,               !- Tuesday Schedule:Day Name
  fridge schedule allday12,               !- Wednesday Schedule:Day Name
  fridge schedule allday12,               !- Thursday Schedule:Day Name
  fridge schedule allday12,               !- Friday Schedule:Day Name
  fridge schedule allday12,               !- Saturday Schedule:Day Name
  fridge schedule default day,            !- Holiday Schedule:Day Name
  fridge schedule default day,            !- SummerDesignDay Schedule:Day Name
  fridge schedule default day,            !- WinterDesignDay Schedule:Day Name
  fridge schedule default day,            !- CustomDay1 Schedule:Day Name
  fridge schedule default day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  fridge schedule,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  fridge schedule Week Rule - Jan1-Jan27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  27,                                     !- End Day 1
  fridge schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  28,                                     !- Start Day 2
  2,                                      !- End Month 2
  3,                                      !- End Day 2
  fridge schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  4,                                      !- Start Day 3
  2,                                      !- End Month 3
  24,                                     !- End Day 3
  fridge schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  25,                                     !- Start Day 4
  3,                                      !- End Month 4
  3,                                      !- End Day 4
  fridge schedule Week Rule - Mar4-May26, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  4,                                      !- Start Day 5
  5,                                      !- End Month 5
  26,                                     !- End Day 5
  fridge schedule Week Rule - May27-Jun2, !- Schedule:Week Name 6
  5,                                      !- Start Month 6
  27,                                     !- Start Day 6
  6,                                      !- End Month 6
  2,                                      !- End Day 6
  fridge schedule Week Rule - Jun3-Sep29, !- Schedule:Week Name 7
  6,                                      !- Start Month 7
  3,                                      !- Start Day 7
  9,                                      !- End Month 7
  29,                                     !- End Day 7
  fridge schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 8
  9,                                      !- Start Month 8
  30,                                     !- Start Day 8
  10,                                     !- End Month 8
  6,                                      !- End Day 8
  fridge schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 9
  10,                                     !- Start Month 9
  7,                                      !- Start Day 9
  10,                                     !- End Month 9
  27,                                     !- End Day 9
  fridge schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  28,                                     !- Start Day 10
  11,                                     !- End Month 10
  3,                                      !- End Day 10
  fridge schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  4,                                      !- Start Day 11
  11,                                     !- End Month 11
  24,                                     !- End Day 11
  fridge schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 12
  11,                                     !- Start Month 12
  25,                                     !- Start Day 12
  12,                                     !- End Month 12
  1,                                      !- End Day 12
  fridge schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 13
  12,                                     !- Start Month 13
  2,                                      !- Start Day 13
  12,                                     !- End Month 13
  31;                                     !- End Day 13

Schedule:Day:Interval,
  fridge schedule default day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  mech vent bath fan 0,                   !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent bath fan 0 schedule,          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Day:Interval,
  mech vent bath fan 0 schedule allday1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  23:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Week:Daily,
  mech vent bath fan 0 schedule Week Rule - Jan1-Dec31, !- Name
  mech vent bath fan 0 schedule allday1,  !- Sunday Schedule:Day Name
  mech vent bath fan 0 schedule allday1,  !- Monday Schedule:Day Name
  mech vent bath fan 0 schedule allday1,  !- Tuesday Schedule:Day Name
  mech vent bath fan 0 schedule allday1,  !- Wednesday Schedule:Day Name
  mech vent bath fan 0 schedule allday1,  !- Thursday Schedule:Day Name
  mech vent bath fan 0 schedule allday1,  !- Friday Schedule:Day Name
  mech vent bath fan 0 schedule allday1,  !- Saturday Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- Holiday Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- SummerDesignDay Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- WinterDesignDay Schedule:Day Name
  mech vent bath fan 0 schedule default day, !- CustomDay1 Schedule:Day Name
  mech vent bath fan 0 schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  mech vent bath fan 0 schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  mech vent bath fan 0 schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  mech vent bath fan 0 schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  mech vent house fan,                    !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan schedule,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Constant,
  mech vent house fan schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ElectricEquipment,
  mech vent house fan cfis,               !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent house fan cfis schedule,      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Constant,
  mech vent house fan cfis schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ElectricEquipment,
  mech vent range fan 0,                  !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  mech vent range fan 0 schedule,         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

Schedule:Day:Interval,
  mech vent range fan 0 schedule allday1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  17:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  mech vent range fan 0 schedule Week Rule - Jan1-Dec31, !- Name
  mech vent range fan 0 schedule allday1, !- Sunday Schedule:Day Name
  mech vent range fan 0 schedule allday1, !- Monday Schedule:Day Name
  mech vent range fan 0 schedule allday1, !- Tuesday Schedule:Day Name
  mech vent range fan 0 schedule allday1, !- Wednesday Schedule:Day Name
  mech vent range fan 0 schedule allday1, !- Thursday Schedule:Day Name
  mech vent range fan 0 schedule allday1, !- Friday Schedule:Day Name
  mech vent range fan 0 schedule allday1, !- Saturday Schedule:Day Name
  mech vent range fan 0 schedule default day, !- Holiday Schedule:Day Name
  mech vent range fan 0 schedule default day, !- SummerDesignDay Schedule:Day Name
  mech vent range fan 0 schedule default day, !- WinterDesignDay Schedule:Day Name
  mech vent range fan 0 schedule default day, !- CustomDay1 Schedule:Day Name
  mech vent range fan 0 schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  mech vent range fan 0 schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  mech vent range fan 0 schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  mech vent range fan 0 schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  misc plug loads,                        !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  plug_loads_other,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  283.600383673566,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999,                     !- Fraction Lost
  misc plug loads;                        !- End-Use Subcategory

Schedule:File,
  plug_loads_other,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

ElectricEquipment,
  whole house fan,                        !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  whole house fan;                        !- End-Use Subcategory

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OtherEquipment,
  cooking range 1,                        !- Name
  NaturalGas,                             !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4321.31211057848,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  cooking range;                          !- End-Use Subcategory

OtherEquipment,
  mech vent house fan latent load equip,  !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;                    !- End-Use Subcategory

OtherEquipment,
  mech vent house fan sensible load equip, !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  mech vent house fan;                    !- End-Use Subcategory

OtherEquipment,
  water heater energy adjustment1,        !- Name
  NaturalGas,                             !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water heater energy adjustment1;        !- End-Use Subcategory

OtherEquipment,
  water latent,                           !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  hot_water_fixtures,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  268.462006362169,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water latent;                           !- End-Use Subcategory

Schedule:File,
  hot_water_fixtures,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  in.schedules.csv,                       !- File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60,                                     !- Minutes per Item
  Yes;                                    !- Adjust Schedule for Daylight Savings

OtherEquipment,
  water sensible,                         !- Name
  None,                                   !- Fuel Type
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  hot_water_fixtures,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -264.580627956933,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water sensible;                         !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  infil flow,                             !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  natural vent flow,                      !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  whole house fan flow,                   !- Name
  conditioned space 1,                    !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  conditioned space Thermostat,           !- Name
  conditioned space,                      !- Zone or ZoneList Name
  conditioned space Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  conditioned space temperature setpoint, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  conditioned space Thermostat Schedule,  !- Name
  conditioned space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  conditioned space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  conditioned space temperature setpoint, !- Name
  heating setpoint,                       !- Heating Setpoint Temperature Schedule Name
  cooling setpoint;                       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  heating setpoint allday1,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20.5555555555556;                       !- Value Until Time 1

Schedule:Week:Daily,
  heating setpoint Week Rule - Jan1-Dec31, !- Name
  heating setpoint allday1,               !- Sunday Schedule:Day Name
  heating setpoint allday1,               !- Monday Schedule:Day Name
  heating setpoint allday1,               !- Tuesday Schedule:Day Name
  heating setpoint allday1,               !- Wednesday Schedule:Day Name
  heating setpoint allday1,               !- Thursday Schedule:Day Name
  heating setpoint allday1,               !- Friday Schedule:Day Name
  heating setpoint allday1,               !- Saturday Schedule:Day Name
  heating setpoint default day,           !- Holiday Schedule:Day Name
  heating setpoint default day,           !- SummerDesignDay Schedule:Day Name
  heating setpoint default day,           !- WinterDesignDay Schedule:Day Name
  heating setpoint default day,           !- CustomDay1 Schedule:Day Name
  heating setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  heating setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  heating setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  heating setpoint default day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling setpoint allday1,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20.5555555555556;                       !- Value Until Time 1

Schedule:Week:Daily,
  cooling setpoint Week Rule - Jan1-Dec31, !- Name
  cooling setpoint allday1,               !- Sunday Schedule:Day Name
  cooling setpoint allday1,               !- Monday Schedule:Day Name
  cooling setpoint allday1,               !- Tuesday Schedule:Day Name
  cooling setpoint allday1,               !- Wednesday Schedule:Day Name
  cooling setpoint allday1,               !- Thursday Schedule:Day Name
  cooling setpoint allday1,               !- Friday Schedule:Day Name
  cooling setpoint allday1,               !- Saturday Schedule:Day Name
  cooling setpoint default day,           !- Holiday Schedule:Day Name
  cooling setpoint default day,           !- SummerDesignDay Schedule:Day Name
  cooling setpoint default day,           !- WinterDesignDay Schedule:Day Name
  cooling setpoint default day,           !- CustomDay1 Schedule:Day Name
  cooling setpoint default day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  cooling setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  cooling setpoint default day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  conditioned space,                      !- Zone Name
  conditioned space Equipment List,       !- Zone Conditioning Equipment List Name
  conditioned space Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  conditioned space Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  conditioned space Inlet Node List,      !- Name
  Node 24;                                !- Node Name 1

NodeList,
  conditioned space Return Node List,     !- Name
  Node 25;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ground source heat pump terminal,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 26,                                !- Air Inlet Node Name
  Node 24,                                !- Air Outlet Node Name
  0.2185116662016;                        !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU ground source heat pump terminal,   !- Name
  Node 24,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  ground source heat pump terminal;       !- Air Terminal Name

ZoneHVAC:EquipmentList,
  conditioned space Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU ground source heat pump terminal,   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Sequential Fraction Schedule 1,         !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Sequential Fraction Schedule;           !- Zone Equipment Sequential Heating Fraction Schedule Name 1

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  0;                                      !- Minimum System Timestep {minutes}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2007,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2007,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  1,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.00635,                                !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  9.015625,                               !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  2.00347222222222,                       !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  furniture material conditioned space 1, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.103632,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  roof stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.161865559604855,                      !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall layer 1,                           !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  0.855861920064642,                      !- Conductivity {W/m-K}
  1762.2,                                 !- Density {kg/m3}
  795.53,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall rigid ins 1,                       !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial,                         !- Name
  4.76952,                                !- U-Factor {W/m2-K}
  0.63;                                   !- Solar Heat Gain Coefficient

Construction,
  AdiabaticWallConstruction,              !- Name
  wood siding,                            !- Layer 1
  wall rigid ins 1,                       !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  AdiabaticWallConstruction 1,            !- Name
  wood siding 1,                          !- Layer 1
  wall rigid ins 1,                       !- Layer 2
  wall stud and cavity,                   !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Door,                                   !- Name
  door material;                          !- Layer 1

Construction,
  Floor1 construction,                    !- Name
  floor stud and cavity,                  !- Layer 1
  floor covering;                         !- Layer 2

Construction,
  furniture construction conditioned space 1, !- Name
  furniture material conditioned space 1; !- Layer 1

Construction,
  PartitionWallConstruction,              !- Name
  gypsum board,                           !- Layer 1
  wall stud and cavity 1,                 !- Layer 2
  gypsum board;                           !- Layer 3

Construction,
  Roof1 construction,                     !- Name
  asphalt or fiberglass shingles,         !- Layer 1
  roof rigid ins,                         !- Layer 2
  osb sheathing 0.75 in.,                 !- Layer 3
  roof stud and cavity,                   !- Layer 4
  gypsum board;                           !- Layer 5

Construction,
  Wall1 construction,                     !- Name
  wall rigid ins,                         !- Layer 1
  osb sheathing 0.5 in.,                  !- Layer 2
  wall layer 1,                           !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall2 construction,                     !- Name
  wall rigid ins,                         !- Layer 1
  osb sheathing 0.5 in.,                  !- Layer 2
  wall layer 1,                           !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall3 construction,                     !- Name
  wall rigid ins,                         !- Layer 1
  osb sheathing 0.5 in.,                  !- Layer 2
  wall layer 1,                           !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  Wall4 construction,                     !- Name
  wall rigid ins,                         !- Layer 1
  osb sheathing 0.5 in.,                  !- Layer 2
  wall layer 1,                           !- Layer 3
  gypsum board;                           !- Layer 4

Construction,
  WindowConstruction,                     !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 1,                   !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 2,                   !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 3,                   !- Name
  WindowMaterial;                         !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  dhw temp,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Constant,
  ground source heat pump auto fan schedule, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  mixed water temperature schedule,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  water heater setpoint,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Day:Interval,
  cooling season schedule allday1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule allday10,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule allday6,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule default day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  exterior lighting schedule default day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  exterior lighting schedule weekday1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.434958518013411,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.349857938402091,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.330946698488465,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.321491078531651,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.312035458574838,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.264757358790772,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.208023639049892,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.141834299352199,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.113467439481759,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.104011819524946,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.113467439481759,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.179656779179452,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.349857938402091,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.463325377883851,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.614615297192863,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.860461416070008,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.992840095465394,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.860461416070008,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.595704057279236;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday10,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.345039209001023,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.277531537674736,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.262529832935561,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.255028980565973,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.247528128196386,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.210023866348449,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.165018752130924,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112512785543812,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.082509376065462,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142516195022162,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.277531537674736,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.367541766109785,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.487555404023184,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.682577565632458,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.787589498806682,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.682577565632458,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.47255369928401;                       !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday11,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.343993635640414,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.276690533015115,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.261734287987271,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.254256165473349,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.246778042959427,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.209387430389817,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.164518695306285,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112171837708831,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0822593476531424,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142084327764519,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.276690533015115,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.36642800318218,                       !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.486077963404932,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.680509148766905,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.785202863961814,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.680509148766905,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.471121718377088;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday12,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.434958518013411,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.349857938402091,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.330946698488465,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.321491078531651,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.312035458574838,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.264757358790772,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.208023639049892,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.141834299352199,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.113467439481759,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.104011819524946,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.113467439481759,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.179656779179452,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.349857938402091,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.463325377883851,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.614615297192863,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.860461416070008,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.992840095465394,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.860461416070008,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.595704057279236;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday2,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.438095238095238,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.352380952380952,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.333333333333333,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.323809523809524,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.314285714285714,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.266666666666667,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.20952380952381,                       !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.142857142857143,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.114285714285714,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.104761904761905,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.114285714285714,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.180952380952381,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.352380952380952,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.466666666666667,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.619047619047619,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.866666666666667,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.866666666666667,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.6;                                    !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday3,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.346084782361632,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.278372542334356,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.26332537788385,                       !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.255801795658598,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.248278213433345,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.21066030230708,                       !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.165518808955563,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112853733378793,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0827594044777816,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142948062279805,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.278372542334356,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.368655529037391,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.489032844641437,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.684645982498011,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.789976133651551,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.684645982498011,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.473985680190931;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday4,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.344690684547486,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.277251202788196,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.262264651286131,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.254771375535099,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.247278099784066,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.209811721028905,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.164852066522711,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112399136265485,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0899193090123878,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0824260332613555,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0899193090123878,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142372239269614,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.277251202788196,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.367170511800583,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.4870629238171,                        !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.681888093343941,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.786793953858393,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.681888093343941,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.472076372315036;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday5,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.346084782361632,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.278372542334356,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.26332537788385,                       !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.255801795658598,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.248278213433345,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.21066030230708,                       !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.165518808955563,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112853733378793,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0827594044777816,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142948062279805,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.278372542334356,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.368655529037391,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.489032844641437,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.684645982498011,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.789976133651551,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.684645982498011,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.473985680190931;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday6,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.288229723074592,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.231836951168693,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.219305224078494,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.213039360533394,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.206773496988294,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.175444179262795,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.137848997992196,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.0939879531764973,                     !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.068924498996098,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.119051407356897,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.231836951168693,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.307027313709891,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.407281130431488,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.570193582604084,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.657915672235481,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.570193582604084,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.394749403341289;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday7,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.286138576353373,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.230154941849453,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.217714134181915,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.211493730348146,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.205273326514377,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.174171307345532,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.136848884342918,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.0933060575065348,                     !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0746448460052279,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0684244421714589,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0746448460052279,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.118187672841611,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.230154941849453,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.30479978785468,                       !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.404326249194984,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.566056748872978,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.653142402545744,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.566056748872978,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.391885441527446;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday9,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.288229723074592,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.231836951168693,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.219305224078494,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.213039360533394,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.206773496988294,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.175444179262795,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.137848997992196,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.0939879531764973,                     !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.068924498996098,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.119051407356897,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.231836951168693,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.307027313709891,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.407281130431488,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.570193582604084,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.657915672235481,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.570193582604084,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.394749403341289;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekend1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.434958518013411,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.425502898056597,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.434958518013411,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.425502898056597,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.416047278099784,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.387680418229344,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.340402318445278,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.283668598704398,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.226934878963519,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.151289919309012,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.113467439481759,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.104011819524946,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.113467439481759,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.179656779179452,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.359313558358904,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.453869757927037,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.567337197408797,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.784816456415502,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.926650755767701,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.803727696329128,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.557881577451983;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend10,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.345039209001023,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.337538356631435,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.345039209001023,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.337538356631435,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.330037504261848,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.307534947153086,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.270030685305148,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.225025571087624,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.180020456870099,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.120013637913399,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.082509376065462,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142516195022162,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.285032390044323,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.360040913740198,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.450051142175247,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.622570746675759,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.73508353221957,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.637572451414934,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.44255028980566;                       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend11,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.343993635640414,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.336515513126492,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.343993635640414,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.336515513126492,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.32903739061257,                       !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.306603023070804,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.269212410501193,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.224343675417661,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.179474940334129,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.119649960222753,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0822593476531424,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142084327764519,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.284168655529037,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.358949880668258,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.448687350835322,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.620684168655529,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.73285600636436,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.635640413683373,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.4412092283214;                        !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend12,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.434958518013411,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.425502898056597,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.434958518013411,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.425502898056597,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.416047278099784,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.387680418229344,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.340402318445278,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.283668598704398,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.226934878963519,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.151289919309012,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.113467439481759,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.104011819524946,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.113467439481759,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.179656779179452,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.359313558358904,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.453869757927037,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.567337197408797,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.784816456415502,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.926650755767701,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.803727696329128,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.557881577451983;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend2,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.438095238095238,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.428571428571429,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.438095238095238,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.428571428571429,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.419047619047619,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.390476190476191,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.342857142857143,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.285714285714286,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.228571428571429,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.152380952380952,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.114285714285714,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.104761904761905,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.114285714285714,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.180952380952381,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.361904761904762,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.457142857142857,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.571428571428571,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.790476190476191,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.933333333333333,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.80952380952381,                       !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.561904761904762;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend3,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.346084782361632,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.338561200136379,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.346084782361632,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.338561200136379,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.331037617911126,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.308466871235368,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.270848960109103,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.225707466757586,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.180565973406069,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.120377315604046,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0827594044777816,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142948062279805,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.285896124559609,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.361131946812138,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.451414933515172,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.624457324695988,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.737311058074781,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.639504489146494,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.443891351289919;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend4,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.344690684547486,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.337197408796454,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.344690684547486,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.337197408796454,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.329704133045422,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.307224305792325,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.269757927037163,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.224798272530969,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.179838618024776,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.119892412016517,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0899193090123878,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0824260332613555,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0899193090123878,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142372239269614,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.284744478539228,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.359677236049551,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.449596545061939,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.621941887335682,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.734341023601167,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.636928438837747,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.442103269310907;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend5,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.346084782361632,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.338561200136379,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.346084782361632,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.338561200136379,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.331037617911126,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.308466871235368,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.270848960109103,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.225707466757586,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.180565973406069,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.120377315604046,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0827594044777816,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142948062279805,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.285896124559609,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.361131946812138,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.451414933515172,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.624457324695988,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.737311058074781,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.639504489146494,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.443891351289919;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend6,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.288229723074592,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.281963859529492,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.288229723074592,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.281963859529492,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.275697995984392,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.256900405349093,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.225571087623594,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.187975906352995,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.150380725082396,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.100253816721597,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.068924498996098,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.119051407356897,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.238102814713793,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.300761450164791,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.375951812705989,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.520066674243285,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.614054627419783,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.532598401333485,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.369685949160889;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend7,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.286138576353373,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.279918172519604,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.286138576353373,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.279918172519604,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.273697768685836,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.255036557184529,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.223934538015684,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.18661211501307,                       !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.149289692010456,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.0995264613403038,                     !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0746448460052279,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0684244421714589,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0746448460052279,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.118187672841611,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.236375345683222,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.298579384020911,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.373224230026139,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.516293518202826,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.609599575709361,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.528734325870364,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.36700382619237;                       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend9,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.288229723074592,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.281963859529492,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.288229723074592,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.281963859529492,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.275697995984392,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.256900405349093,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.225571087623594,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.187975906352995,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.150380725082396,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.100253816721597,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.068924498996098,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.119051407356897,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.238102814713793,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.300761450164791,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.375951812705989,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.520066674243285,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.614054627419783,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.532598401333485,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.369685949160889;                      !- Value Until Time 21

Schedule:Day:Interval,
  natural vent schedule avail day,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  natural vent schedule default day,      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  cooling season schedule Week Rule - Jan1-May26, !- Name
  cooling season schedule allday1,        !- Sunday Schedule:Day Name
  cooling season schedule allday1,        !- Monday Schedule:Day Name
  cooling season schedule allday1,        !- Tuesday Schedule:Day Name
  cooling season schedule allday1,        !- Wednesday Schedule:Day Name
  cooling season schedule allday1,        !- Thursday Schedule:Day Name
  cooling season schedule allday1,        !- Friday Schedule:Day Name
  cooling season schedule allday1,        !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - May27-Jun2, !- Name
  cooling season schedule allday1,        !- Sunday Schedule:Day Name
  cooling season schedule allday1,        !- Monday Schedule:Day Name
  cooling season schedule allday1,        !- Tuesday Schedule:Day Name
  cooling season schedule allday1,        !- Wednesday Schedule:Day Name
  cooling season schedule allday1,        !- Thursday Schedule:Day Name
  cooling season schedule allday6,        !- Friday Schedule:Day Name
  cooling season schedule allday6,        !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Jun3-Sep29, !- Name
  cooling season schedule allday6,        !- Sunday Schedule:Day Name
  cooling season schedule allday6,        !- Monday Schedule:Day Name
  cooling season schedule allday6,        !- Tuesday Schedule:Day Name
  cooling season schedule allday6,        !- Wednesday Schedule:Day Name
  cooling season schedule allday6,        !- Thursday Schedule:Day Name
  cooling season schedule allday6,        !- Friday Schedule:Day Name
  cooling season schedule allday6,        !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Sep30-Oct6, !- Name
  cooling season schedule allday6,        !- Sunday Schedule:Day Name
  cooling season schedule allday10,       !- Monday Schedule:Day Name
  cooling season schedule allday10,       !- Tuesday Schedule:Day Name
  cooling season schedule allday10,       !- Wednesday Schedule:Day Name
  cooling season schedule allday10,       !- Thursday Schedule:Day Name
  cooling season schedule allday10,       !- Friday Schedule:Day Name
  cooling season schedule allday10,       !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling season schedule Week Rule - Oct7-Dec31, !- Name
  cooling season schedule allday10,       !- Sunday Schedule:Day Name
  cooling season schedule allday10,       !- Monday Schedule:Day Name
  cooling season schedule allday10,       !- Tuesday Schedule:Day Name
  cooling season schedule allday10,       !- Wednesday Schedule:Day Name
  cooling season schedule allday10,       !- Thursday Schedule:Day Name
  cooling season schedule allday10,       !- Friday Schedule:Day Name
  cooling season schedule allday10,       !- Saturday Schedule:Day Name
  cooling season schedule default day,    !- Holiday Schedule:Day Name
  cooling season schedule default day,    !- SummerDesignDay Schedule:Day Name
  cooling season schedule default day,    !- WinterDesignDay Schedule:Day Name
  cooling season schedule default day,    !- CustomDay1 Schedule:Day Name
  cooling season schedule default day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling season schedule,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  cooling season schedule Week Rule - Jan1-May26, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  26,                                     !- End Day 1
  cooling season schedule Week Rule - May27-Jun2, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  27,                                     !- Start Day 2
  6,                                      !- End Month 2
  2,                                      !- End Day 2
  cooling season schedule Week Rule - Jun3-Sep29, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  3,                                      !- Start Day 3
  9,                                      !- End Month 3
  29,                                     !- End Day 3
  cooling season schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  30,                                     !- Start Day 4
  10,                                     !- End Month 4
  6,                                      !- End Day 4
  cooling season schedule Week Rule - Oct7-Dec31, !- Schedule:Week Name 5
  10,                                     !- Start Month 5
  7,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jan1-Jan6, !- Name
  exterior lighting schedule weekday1,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday1,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday1,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday1,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday1,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday1,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend1,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jan7-Jan27, !- Name
  exterior lighting schedule weekend1,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday1,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday1,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday1,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday1,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday1,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend1,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jan28-Feb3, !- Name
  exterior lighting schedule weekend1,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday1,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday1,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday1,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday2,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday2,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend2,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Feb4-Feb24, !- Name
  exterior lighting schedule weekend2,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday2,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday2,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday2,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday2,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday2,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend2,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Feb25-Mar3, !- Name
  exterior lighting schedule weekend2,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday2,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday2,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday2,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday3,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday3,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend3,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Mar4-Mar31, !- Name
  exterior lighting schedule weekend3,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday3,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday3,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday3,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday3,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday3,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend3,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Apr1-Apr28, !- Name
  exterior lighting schedule weekend4,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday4,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday4,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday4,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday4,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday4,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend4,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Apr29-May5, !- Name
  exterior lighting schedule weekend4,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday4,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday5,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday5,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday5,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday5,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend5,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - May6-May26, !- Name
  exterior lighting schedule weekend5,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday5,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday5,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday5,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday5,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday5,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend5,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - May27-Jun2, !- Name
  exterior lighting schedule weekend5,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday5,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday5,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday5,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday5,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday6,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend6,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jun3-Jun30, !- Name
  exterior lighting schedule weekend6,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday6,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday6,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday6,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday6,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday6,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend6,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Jul1-Aug25, !- Name
  exterior lighting schedule weekend7,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday7,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday7,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday7,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday7,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday7,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend7,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Aug26-Sep1, !- Name
  exterior lighting schedule weekend7,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday7,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday7,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday7,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday7,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday7,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend9,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Sep2-Sep29, !- Name
  exterior lighting schedule weekend9,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday9,    !- Monday Schedule:Day Name
  exterior lighting schedule weekday9,    !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday9,    !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday9,    !- Thursday Schedule:Day Name
  exterior lighting schedule weekday9,    !- Friday Schedule:Day Name
  exterior lighting schedule weekend9,    !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Sep30-Oct6, !- Name
  exterior lighting schedule weekend9,    !- Sunday Schedule:Day Name
  exterior lighting schedule weekday10,   !- Monday Schedule:Day Name
  exterior lighting schedule weekday10,   !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday10,   !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday10,   !- Thursday Schedule:Day Name
  exterior lighting schedule weekday10,   !- Friday Schedule:Day Name
  exterior lighting schedule weekend10,   !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Oct7-Oct27, !- Name
  exterior lighting schedule weekend10,   !- Sunday Schedule:Day Name
  exterior lighting schedule weekday10,   !- Monday Schedule:Day Name
  exterior lighting schedule weekday10,   !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday10,   !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday10,   !- Thursday Schedule:Day Name
  exterior lighting schedule weekday10,   !- Friday Schedule:Day Name
  exterior lighting schedule weekend10,   !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Oct28-Nov3, !- Name
  exterior lighting schedule weekend10,   !- Sunday Schedule:Day Name
  exterior lighting schedule weekday10,   !- Monday Schedule:Day Name
  exterior lighting schedule weekday10,   !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday10,   !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday11,   !- Thursday Schedule:Day Name
  exterior lighting schedule weekday11,   !- Friday Schedule:Day Name
  exterior lighting schedule weekend11,   !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Nov4-Nov24, !- Name
  exterior lighting schedule weekend11,   !- Sunday Schedule:Day Name
  exterior lighting schedule weekday11,   !- Monday Schedule:Day Name
  exterior lighting schedule weekday11,   !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday11,   !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday11,   !- Thursday Schedule:Day Name
  exterior lighting schedule weekday11,   !- Friday Schedule:Day Name
  exterior lighting schedule weekend11,   !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Nov25-Dec1, !- Name
  exterior lighting schedule weekend11,   !- Sunday Schedule:Day Name
  exterior lighting schedule weekday11,   !- Monday Schedule:Day Name
  exterior lighting schedule weekday11,   !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday11,   !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday11,   !- Thursday Schedule:Day Name
  exterior lighting schedule weekday11,   !- Friday Schedule:Day Name
  exterior lighting schedule weekend12,   !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  exterior lighting schedule Week Rule - Dec2-Dec31, !- Name
  exterior lighting schedule weekend12,   !- Sunday Schedule:Day Name
  exterior lighting schedule weekday12,   !- Monday Schedule:Day Name
  exterior lighting schedule weekday12,   !- Tuesday Schedule:Day Name
  exterior lighting schedule weekday12,   !- Wednesday Schedule:Day Name
  exterior lighting schedule weekday12,   !- Thursday Schedule:Day Name
  exterior lighting schedule weekday12,   !- Friday Schedule:Day Name
  exterior lighting schedule weekend12,   !- Saturday Schedule:Day Name
  exterior lighting schedule default day, !- Holiday Schedule:Day Name
  exterior lighting schedule default day, !- SummerDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- WinterDesignDay Schedule:Day Name
  exterior lighting schedule default day, !- CustomDay1 Schedule:Day Name
  exterior lighting schedule default day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  exterior lighting schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  exterior lighting schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  exterior lighting schedule Week Rule - Jan7-Jan27, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  1,                                      !- End Month 2
  27,                                     !- End Day 2
  exterior lighting schedule Week Rule - Jan28-Feb3, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  28,                                     !- Start Day 3
  2,                                      !- End Month 3
  3,                                      !- End Day 3
  exterior lighting schedule Week Rule - Feb4-Feb24, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  4,                                      !- Start Day 4
  2,                                      !- End Month 4
  24,                                     !- End Day 4
  exterior lighting schedule Week Rule - Feb25-Mar3, !- Schedule:Week Name 5
  2,                                      !- Start Month 5
  25,                                     !- Start Day 5
  3,                                      !- End Month 5
  3,                                      !- End Day 5
  exterior lighting schedule Week Rule - Mar4-Mar31, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  4,                                      !- Start Day 6
  3,                                      !- End Month 6
  31,                                     !- End Day 6
  exterior lighting schedule Week Rule - Apr1-Apr28, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  1,                                      !- Start Day 7
  4,                                      !- End Month 7
  28,                                     !- End Day 7
  exterior lighting schedule Week Rule - Apr29-May5, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  29,                                     !- Start Day 8
  5,                                      !- End Month 8
  5,                                      !- End Day 8
  exterior lighting schedule Week Rule - May6-May26, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  6,                                      !- Start Day 9
  5,                                      !- End Month 9
  26,                                     !- End Day 9
  exterior lighting schedule Week Rule - May27-Jun2, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  27,                                     !- Start Day 10
  6,                                      !- End Month 10
  2,                                      !- End Day 10
  exterior lighting schedule Week Rule - Jun3-Jun30, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  3,                                      !- Start Day 11
  6,                                      !- End Month 11
  30,                                     !- End Day 11
  exterior lighting schedule Week Rule - Jul1-Aug25, !- Schedule:Week Name 12
  7,                                      !- Start Month 12
  1,                                      !- Start Day 12
  8,                                      !- End Month 12
  25,                                     !- End Day 12
  exterior lighting schedule Week Rule - Aug26-Sep1, !- Schedule:Week Name 13
  8,                                      !- Start Month 13
  26,                                     !- Start Day 13
  9,                                      !- End Month 13
  1,                                      !- End Day 13
  exterior lighting schedule Week Rule - Sep2-Sep29, !- Schedule:Week Name 14
  9,                                      !- Start Month 14
  2,                                      !- Start Day 14
  9,                                      !- End Month 14
  29,                                     !- End Day 14
  exterior lighting schedule Week Rule - Sep30-Oct6, !- Schedule:Week Name 15
  9,                                      !- Start Month 15
  30,                                     !- Start Day 15
  10,                                     !- End Month 15
  6,                                      !- End Day 15
  exterior lighting schedule Week Rule - Oct7-Oct27, !- Schedule:Week Name 16
  10,                                     !- Start Month 16
  7,                                      !- Start Day 16
  10,                                     !- End Month 16
  27,                                     !- End Day 16
  exterior lighting schedule Week Rule - Oct28-Nov3, !- Schedule:Week Name 17
  10,                                     !- Start Month 17
  28,                                     !- Start Day 17
  11,                                     !- End Month 17
  3,                                      !- End Day 17
  exterior lighting schedule Week Rule - Nov4-Nov24, !- Schedule:Week Name 18
  11,                                     !- Start Month 18
  4,                                      !- Start Day 18
  11,                                     !- End Month 18
  24,                                     !- End Day 18
  exterior lighting schedule Week Rule - Nov25-Dec1, !- Schedule:Week Name 19
  11,                                     !- Start Month 19
  25,                                     !- Start Day 19
  12,                                     !- End Month 19
  1,                                      !- End Day 19
  exterior lighting schedule Week Rule - Dec2-Dec31, !- Schedule:Week Name 20
  12,                                     !- Start Month 20
  2,                                      !- Start Day 20
  12,                                     !- End Month 20
  31;                                     !- End Day 20

Schedule:Week:Daily,
  natural vent schedule Week Rule - Jan1-Jan6, !- Name
  natural vent schedule avail day,        !- Sunday Schedule:Day Name
  natural vent schedule avail day,        !- Monday Schedule:Day Name
  natural vent schedule default day,      !- Tuesday Schedule:Day Name
  natural vent schedule avail day,        !- Wednesday Schedule:Day Name
  natural vent schedule default day,      !- Thursday Schedule:Day Name
  natural vent schedule avail day,        !- Friday Schedule:Day Name
  natural vent schedule default day,      !- Saturday Schedule:Day Name
  natural vent schedule default day,      !- Holiday Schedule:Day Name
  natural vent schedule default day,      !- SummerDesignDay Schedule:Day Name
  natural vent schedule default day,      !- WinterDesignDay Schedule:Day Name
  natural vent schedule default day,      !- CustomDay1 Schedule:Day Name
  natural vent schedule default day;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  natural vent schedule Week Rule - Jan7-Dec31, !- Name
  natural vent schedule default day,      !- Sunday Schedule:Day Name
  natural vent schedule avail day,        !- Monday Schedule:Day Name
  natural vent schedule default day,      !- Tuesday Schedule:Day Name
  natural vent schedule avail day,        !- Wednesday Schedule:Day Name
  natural vent schedule default day,      !- Thursday Schedule:Day Name
  natural vent schedule avail day,        !- Friday Schedule:Day Name
  natural vent schedule default day,      !- Saturday Schedule:Day Name
  natural vent schedule default day,      !- Holiday Schedule:Day Name
  natural vent schedule default day,      !- SummerDesignDay Schedule:Day Name
  natural vent schedule default day,      !- WinterDesignDay Schedule:Day Name
  natural vent schedule default day,      !- CustomDay1 Schedule:Day Name
  natural vent schedule default day;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  natural vent schedule,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  natural vent schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  natural vent schedule Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Compact,
  mains temperature schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  5.64166666666667,                       !- Field 4
  Through: 01/02,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  5.55777777777778,                       !- Field 8
  Through: 01/03,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  5.47555555555556,                       !- Field 12
  Through: 01/04,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  5.395,                                  !- Field 16
  Through: 01/05,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  5.31555555555555,                       !- Field 20
  Through: 01/06,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  5.23722222222222,                       !- Field 24
  Through: 01/07,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  5.16055555555556,                       !- Field 28
  Through: 01/08,                         !- Field 29
  For: AllDays,                           !- Field 30
  Until: 24:00,                           !- Field 31
  5.08555555555556,                       !- Field 32
  Through: 01/09,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 24:00,                           !- Field 35
  5.01166666666667,                       !- Field 36
  Through: 01/10,                         !- Field 37
  For: AllDays,                           !- Field 38
  Until: 24:00,                           !- Field 39
  4.93944444444444,                       !- Field 40
  Through: 01/11,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 24:00,                           !- Field 43
  4.86833333333333,                       !- Field 44
  Through: 01/12,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  4.79944444444445,                       !- Field 48
  Through: 01/13,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 24:00,                           !- Field 51
  4.73166666666667,                       !- Field 52
  Through: 01/14,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  4.665,                                  !- Field 56
  Through: 01/15,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 24:00,                           !- Field 59
  4.60055555555555,                       !- Field 60
  Through: 01/16,                         !- Field 61
  For: AllDays,                           !- Field 62
  Until: 24:00,                           !- Field 63
  4.53777777777778,                       !- Field 64
  Through: 01/17,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 24:00,                           !- Field 67
  4.47611111111111,                       !- Field 68
  Through: 01/18,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 24:00,                           !- Field 71
  4.41611111111111,                       !- Field 72
  Through: 01/19,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 24:00,                           !- Field 75
  4.35833333333333,                       !- Field 76
  Through: 01/20,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 24:00,                           !- Field 79
  4.30166666666667,                       !- Field 80
  Through: 01/21,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 24:00,                           !- Field 83
  4.24722222222222,                       !- Field 84
  Through: 01/22,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 24:00,                           !- Field 87
  4.19388888888889,                       !- Field 88
  Through: 01/23,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 24:00,                           !- Field 91
  4.14277777777778,                       !- Field 92
  Through: 01/24,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 24:00,                           !- Field 95
  4.09277777777778,                       !- Field 96
  Through: 01/25,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 24:00,                           !- Field 99
  4.045,                                  !- Field 100
  Through: 01/26,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 24:00,                           !- Field 103
  3.99888888888889,                       !- Field 104
  Through: 01/27,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 24:00,                           !- Field 107
  3.95444444444445,                       !- Field 108
  Through: 01/28,                         !- Field 109
  For: AllDays,                           !- Field 110
  Until: 24:00,                           !- Field 111
  3.91222222222222,                       !- Field 112
  Through: 01/29,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 24:00,                           !- Field 115
  3.87111111111111,                       !- Field 116
  Through: 01/30,                         !- Field 117
  For: AllDays,                           !- Field 118
  Until: 24:00,                           !- Field 119
  3.83222222222222,                       !- Field 120
  Through: 01/31,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 24:00,                           !- Field 123
  3.795,                                  !- Field 124
  Through: 02/01,                         !- Field 125
  For: AllDays,                           !- Field 126
  Until: 24:00,                           !- Field 127
  3.76,                                   !- Field 128
  Through: 02/02,                         !- Field 129
  For: AllDays,                           !- Field 130
  Until: 24:00,                           !- Field 131
  3.72666666666667,                       !- Field 132
  Through: 02/03,                         !- Field 133
  For: AllDays,                           !- Field 134
  Until: 24:00,                           !- Field 135
  3.695,                                  !- Field 136
  Through: 02/04,                         !- Field 137
  For: AllDays,                           !- Field 138
  Until: 24:00,                           !- Field 139
  3.665,                                  !- Field 140
  Through: 02/05,                         !- Field 141
  For: AllDays,                           !- Field 142
  Until: 24:00,                           !- Field 143
  3.63722222222222,                       !- Field 144
  Through: 02/06,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 24:00,                           !- Field 147
  3.61166666666667,                       !- Field 148
  Through: 02/07,                         !- Field 149
  For: AllDays,                           !- Field 150
  Until: 24:00,                           !- Field 151
  3.58722222222222,                       !- Field 152
  Through: 02/08,                         !- Field 153
  For: AllDays,                           !- Field 154
  Until: 24:00,                           !- Field 155
  3.565,                                  !- Field 156
  Through: 02/09,                         !- Field 157
  For: AllDays,                           !- Field 158
  Until: 24:00,                           !- Field 159
  3.545,                                  !- Field 160
  Through: 02/10,                         !- Field 161
  For: AllDays,                           !- Field 162
  Until: 24:00,                           !- Field 163
  3.52666666666667,                       !- Field 164
  Through: 02/11,                         !- Field 165
  For: AllDays,                           !- Field 166
  Until: 24:00,                           !- Field 167
  3.51,                                   !- Field 168
  Through: 02/12,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 24:00,                           !- Field 171
  3.49555555555556,                       !- Field 172
  Through: 02/13,                         !- Field 173
  For: AllDays,                           !- Field 174
  Until: 24:00,                           !- Field 175
  3.48277777777778,                       !- Field 176
  Through: 02/14,                         !- Field 177
  For: AllDays,                           !- Field 178
  Until: 24:00,                           !- Field 179
  3.47222222222222,                       !- Field 180
  Through: 02/15,                         !- Field 181
  For: AllDays,                           !- Field 182
  Until: 24:00,                           !- Field 183
  3.46333333333333,                       !- Field 184
  Through: 02/16,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 24:00,                           !- Field 187
  3.45666666666667,                       !- Field 188
  Through: 02/17,                         !- Field 189
  For: AllDays,                           !- Field 190
  Until: 24:00,                           !- Field 191
  3.45166666666667,                       !- Field 192
  Through: 02/18,                         !- Field 193
  For: AllDays,                           !- Field 194
  Until: 24:00,                           !- Field 195
  3.44888888888889,                       !- Field 196
  Through: 02/19,                         !- Field 197
  For: AllDays,                           !- Field 198
  Until: 24:00,                           !- Field 199
  3.44777777777778,                       !- Field 200
  Through: 02/20,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 24:00,                           !- Field 203
  3.44888888888889,                       !- Field 204
  Through: 02/21,                         !- Field 205
  For: AllDays,                           !- Field 206
  Until: 24:00,                           !- Field 207
  3.45166666666667,                       !- Field 208
  Through: 02/22,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 24:00,                           !- Field 211
  3.45666666666667,                       !- Field 212
  Through: 02/23,                         !- Field 213
  For: AllDays,                           !- Field 214
  Until: 24:00,                           !- Field 215
  3.46333333333333,                       !- Field 216
  Through: 02/24,                         !- Field 217
  For: AllDays,                           !- Field 218
  Until: 24:00,                           !- Field 219
  3.47222222222222,                       !- Field 220
  Through: 02/25,                         !- Field 221
  For: AllDays,                           !- Field 222
  Until: 24:00,                           !- Field 223
  3.48277777777778,                       !- Field 224
  Through: 02/26,                         !- Field 225
  For: AllDays,                           !- Field 226
  Until: 24:00,                           !- Field 227
  3.495,                                  !- Field 228
  Through: 02/27,                         !- Field 229
  For: AllDays,                           !- Field 230
  Until: 24:00,                           !- Field 231
  3.51,                                   !- Field 232
  Through: 02/28,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 24:00,                           !- Field 235
  3.52611111111111,                       !- Field 236
  Through: 03/01,                         !- Field 237
  For: AllDays,                           !- Field 238
  Until: 24:00,                           !- Field 239
  3.54444444444445,                       !- Field 240
  Through: 03/02,                         !- Field 241
  For: AllDays,                           !- Field 242
  Until: 24:00,                           !- Field 243
  3.56444444444444,                       !- Field 244
  Through: 03/03,                         !- Field 245
  For: AllDays,                           !- Field 246
  Until: 24:00,                           !- Field 247
  3.58666666666667,                       !- Field 248
  Through: 03/04,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 24:00,                           !- Field 251
  3.61055555555556,                       !- Field 252
  Through: 03/05,                         !- Field 253
  For: AllDays,                           !- Field 254
  Until: 24:00,                           !- Field 255
  3.63666666666667,                       !- Field 256
  Through: 03/06,                         !- Field 257
  For: AllDays,                           !- Field 258
  Until: 24:00,                           !- Field 259
  3.66444444444444,                       !- Field 260
  Through: 03/07,                         !- Field 261
  For: AllDays,                           !- Field 262
  Until: 24:00,                           !- Field 263
  3.69444444444444,                       !- Field 264
  Through: 03/08,                         !- Field 265
  For: AllDays,                           !- Field 266
  Until: 24:00,                           !- Field 267
  3.72555555555556,                       !- Field 268
  Through: 03/09,                         !- Field 269
  For: AllDays,                           !- Field 270
  Until: 24:00,                           !- Field 271
  3.75888888888889,                       !- Field 272
  Through: 03/10,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 24:00,                           !- Field 275
  3.79444444444444,                       !- Field 276
  Through: 03/11,                         !- Field 277
  For: AllDays,                           !- Field 278
  Until: 24:00,                           !- Field 279
  3.83166666666667,                       !- Field 280
  Through: 03/12,                         !- Field 281
  For: AllDays,                           !- Field 282
  Until: 24:00,                           !- Field 283
  3.87055555555555,                       !- Field 284
  Through: 03/13,                         !- Field 285
  For: AllDays,                           !- Field 286
  Until: 24:00,                           !- Field 287
  3.91111111111111,                       !- Field 288
  Through: 03/14,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 24:00,                           !- Field 291
  3.95333333333333,                       !- Field 292
  Through: 03/15,                         !- Field 293
  For: AllDays,                           !- Field 294
  Until: 24:00,                           !- Field 295
  3.99777777777778,                       !- Field 296
  Through: 03/16,                         !- Field 297
  For: AllDays,                           !- Field 298
  Until: 24:00,                           !- Field 299
  4.04388888888889,                       !- Field 300
  Through: 03/17,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 24:00,                           !- Field 303
  4.09166666666667,                       !- Field 304
  Through: 03/18,                         !- Field 305
  For: AllDays,                           !- Field 306
  Until: 24:00,                           !- Field 307
  4.14111111111111,                       !- Field 308
  Through: 03/19,                         !- Field 309
  For: AllDays,                           !- Field 310
  Until: 24:00,                           !- Field 311
  4.19277777777778,                       !- Field 312
  Through: 03/20,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 24:00,                           !- Field 315
  4.24555555555556,                       !- Field 316
  Through: 03/21,                         !- Field 317
  For: AllDays,                           !- Field 318
  Until: 24:00,                           !- Field 319
  4.30055555555556,                       !- Field 320
  Through: 03/22,                         !- Field 321
  For: AllDays,                           !- Field 322
  Until: 24:00,                           !- Field 323
  4.35666666666667,                       !- Field 324
  Through: 03/23,                         !- Field 325
  For: AllDays,                           !- Field 326
  Until: 24:00,                           !- Field 327
  4.415,                                  !- Field 328
  Through: 03/24,                         !- Field 329
  For: AllDays,                           !- Field 330
  Until: 24:00,                           !- Field 331
  4.475,                                  !- Field 332
  Through: 03/25,                         !- Field 333
  For: AllDays,                           !- Field 334
  Until: 24:00,                           !- Field 335
  4.53611111111111,                       !- Field 336
  Through: 03/26,                         !- Field 337
  For: AllDays,                           !- Field 338
  Until: 24:00,                           !- Field 339
  4.59888888888889,                       !- Field 340
  Through: 03/27,                         !- Field 341
  For: AllDays,                           !- Field 342
  Until: 24:00,                           !- Field 343
  4.66388888888889,                       !- Field 344
  Through: 03/28,                         !- Field 345
  For: AllDays,                           !- Field 346
  Until: 24:00,                           !- Field 347
  4.73,                                   !- Field 348
  Through: 03/29,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 24:00,                           !- Field 351
  4.79777777777778,                       !- Field 352
  Through: 03/30,                         !- Field 353
  For: AllDays,                           !- Field 354
  Until: 24:00,                           !- Field 355
  4.86666666666667,                       !- Field 356
  Through: 03/31,                         !- Field 357
  For: AllDays,                           !- Field 358
  Until: 24:00,                           !- Field 359
  4.93777777777778,                       !- Field 360
  Through: 04/01,                         !- Field 361
  For: AllDays,                           !- Field 362
  Until: 24:00,                           !- Field 363
  5.01,                                   !- Field 364
  Through: 04/02,                         !- Field 365
  For: AllDays,                           !- Field 366
  Until: 24:00,                           !- Field 367
  5.08388888888889,                       !- Field 368
  Through: 04/03,                         !- Field 369
  For: AllDays,                           !- Field 370
  Until: 24:00,                           !- Field 371
  5.15888888888889,                       !- Field 372
  Through: 04/04,                         !- Field 373
  For: AllDays,                           !- Field 374
  Until: 24:00,                           !- Field 375
  5.23555555555556,                       !- Field 376
  Through: 04/05,                         !- Field 377
  For: AllDays,                           !- Field 378
  Until: 24:00,                           !- Field 379
  5.31388888888889,                       !- Field 380
  Through: 04/06,                         !- Field 381
  For: AllDays,                           !- Field 382
  Until: 24:00,                           !- Field 383
  5.39333333333333,                       !- Field 384
  Through: 04/07,                         !- Field 385
  For: AllDays,                           !- Field 386
  Until: 24:00,                           !- Field 387
  5.47388888888889,                       !- Field 388
  Through: 04/08,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 24:00,                           !- Field 391
  5.55611111111111,                       !- Field 392
  Through: 04/09,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 24:00,                           !- Field 395
  5.63944444444445,                       !- Field 396
  Through: 04/10,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 24:00,                           !- Field 399
  5.72444444444445,                       !- Field 400
  Through: 04/11,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 24:00,                           !- Field 403
  5.81055555555556,                       !- Field 404
  Through: 04/12,                         !- Field 405
  For: AllDays,                           !- Field 406
  Until: 24:00,                           !- Field 407
  5.89777777777778,                       !- Field 408
  Through: 04/13,                         !- Field 409
  For: AllDays,                           !- Field 410
  Until: 24:00,                           !- Field 411
  5.98611111111111,                       !- Field 412
  Through: 04/14,                         !- Field 413
  For: AllDays,                           !- Field 414
  Until: 24:00,                           !- Field 415
  6.07555555555555,                       !- Field 416
  Through: 04/15,                         !- Field 417
  For: AllDays,                           !- Field 418
  Until: 24:00,                           !- Field 419
  6.16666666666667,                       !- Field 420
  Through: 04/16,                         !- Field 421
  For: AllDays,                           !- Field 422
  Until: 24:00,                           !- Field 423
  6.25833333333333,                       !- Field 424
  Through: 04/17,                         !- Field 425
  For: AllDays,                           !- Field 426
  Until: 24:00,                           !- Field 427
  6.35166666666667,                       !- Field 428
  Through: 04/18,                         !- Field 429
  For: AllDays,                           !- Field 430
  Until: 24:00,                           !- Field 431
  6.44555555555555,                       !- Field 432
  Through: 04/19,                         !- Field 433
  For: AllDays,                           !- Field 434
  Until: 24:00,                           !- Field 435
  6.54055555555556,                       !- Field 436
  Through: 04/20,                         !- Field 437
  For: AllDays,                           !- Field 438
  Until: 24:00,                           !- Field 439
  6.63722222222222,                       !- Field 440
  Through: 04/21,                         !- Field 441
  For: AllDays,                           !- Field 442
  Until: 24:00,                           !- Field 443
  6.73444444444444,                       !- Field 444
  Through: 04/22,                         !- Field 445
  For: AllDays,                           !- Field 446
  Until: 24:00,                           !- Field 447
  6.83222222222222,                       !- Field 448
  Through: 04/23,                         !- Field 449
  For: AllDays,                           !- Field 450
  Until: 24:00,                           !- Field 451
  6.93166666666666,                       !- Field 452
  Through: 04/24,                         !- Field 453
  For: AllDays,                           !- Field 454
  Until: 24:00,                           !- Field 455
  7.03166666666666,                       !- Field 456
  Through: 04/25,                         !- Field 457
  For: AllDays,                           !- Field 458
  Until: 24:00,                           !- Field 459
  7.13222222222222,                       !- Field 460
  Through: 04/26,                         !- Field 461
  For: AllDays,                           !- Field 462
  Until: 24:00,                           !- Field 463
  7.23388888888889,                       !- Field 464
  Through: 04/27,                         !- Field 465
  For: AllDays,                           !- Field 466
  Until: 24:00,                           !- Field 467
  7.33666666666667,                       !- Field 468
  Through: 04/28,                         !- Field 469
  For: AllDays,                           !- Field 470
  Until: 24:00,                           !- Field 471
  7.44,                                   !- Field 472
  Through: 04/29,                         !- Field 473
  For: AllDays,                           !- Field 474
  Until: 24:00,                           !- Field 475
  7.54388888888889,                       !- Field 476
  Through: 04/30,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 24:00,                           !- Field 479
  7.64888888888889,                       !- Field 480
  Through: 05/01,                         !- Field 481
  For: AllDays,                           !- Field 482
  Until: 24:00,                           !- Field 483
  7.75444444444444,                       !- Field 484
  Through: 05/02,                         !- Field 485
  For: AllDays,                           !- Field 486
  Until: 24:00,                           !- Field 487
  7.86055555555556,                       !- Field 488
  Through: 05/03,                         !- Field 489
  For: AllDays,                           !- Field 490
  Until: 24:00,                           !- Field 491
  7.96722222222222,                       !- Field 492
  Through: 05/04,                         !- Field 493
  For: AllDays,                           !- Field 494
  Until: 24:00,                           !- Field 495
  8.075,                                  !- Field 496
  Through: 05/05,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 24:00,                           !- Field 499
  8.18277777777778,                       !- Field 500
  Through: 05/06,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 24:00,                           !- Field 503
  8.29111111111111,                       !- Field 504
  Through: 05/07,                         !- Field 505
  For: AllDays,                           !- Field 506
  Until: 24:00,                           !- Field 507
  8.4,                                    !- Field 508
  Through: 05/08,                         !- Field 509
  For: AllDays,                           !- Field 510
  Until: 24:00,                           !- Field 511
  8.51,                                   !- Field 512
  Through: 05/09,                         !- Field 513
  For: AllDays,                           !- Field 514
  Until: 24:00,                           !- Field 515
  8.61944444444445,                       !- Field 516
  Through: 05/10,                         !- Field 517
  For: AllDays,                           !- Field 518
  Until: 24:00,                           !- Field 519
  8.73,                                   !- Field 520
  Through: 05/11,                         !- Field 521
  For: AllDays,                           !- Field 522
  Until: 24:00,                           !- Field 523
  8.84055555555555,                       !- Field 524
  Through: 05/12,                         !- Field 525
  For: AllDays,                           !- Field 526
  Until: 24:00,                           !- Field 527
  8.95166666666667,                       !- Field 528
  Through: 05/13,                         !- Field 529
  For: AllDays,                           !- Field 530
  Until: 24:00,                           !- Field 531
  9.06333333333333,                       !- Field 532
  Through: 05/14,                         !- Field 533
  For: AllDays,                           !- Field 534
  Until: 24:00,                           !- Field 535
  9.175,                                  !- Field 536
  Through: 05/15,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 24:00,                           !- Field 539
  9.28666666666667,                       !- Field 540
  Through: 05/16,                         !- Field 541
  For: AllDays,                           !- Field 542
  Until: 24:00,                           !- Field 543
  9.39888888888889,                       !- Field 544
  Through: 05/17,                         !- Field 545
  For: AllDays,                           !- Field 546
  Until: 24:00,                           !- Field 547
  9.51111111111111,                       !- Field 548
  Through: 05/18,                         !- Field 549
  For: AllDays,                           !- Field 550
  Until: 24:00,                           !- Field 551
  9.62333333333333,                       !- Field 552
  Through: 05/19,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 24:00,                           !- Field 555
  9.73611111111111,                       !- Field 556
  Through: 05/20,                         !- Field 557
  For: AllDays,                           !- Field 558
  Until: 24:00,                           !- Field 559
  9.84833333333333,                       !- Field 560
  Through: 05/21,                         !- Field 561
  For: AllDays,                           !- Field 562
  Until: 24:00,                           !- Field 563
  9.96111111111111,                       !- Field 564
  Through: 05/22,                         !- Field 565
  For: AllDays,                           !- Field 566
  Until: 24:00,                           !- Field 567
  10.0738888888889,                       !- Field 568
  Through: 05/23,                         !- Field 569
  For: AllDays,                           !- Field 570
  Until: 24:00,                           !- Field 571
  10.1861111111111,                       !- Field 572
  Through: 05/24,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 24:00,                           !- Field 575
  10.2988888888889,                       !- Field 576
  Through: 05/25,                         !- Field 577
  For: AllDays,                           !- Field 578
  Until: 24:00,                           !- Field 579
  10.4111111111111,                       !- Field 580
  Through: 05/26,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 24:00,                           !- Field 583
  10.5238888888889,                       !- Field 584
  Through: 05/27,                         !- Field 585
  For: AllDays,                           !- Field 586
  Until: 24:00,                           !- Field 587
  10.6361111111111,                       !- Field 588
  Through: 05/28,                         !- Field 589
  For: AllDays,                           !- Field 590
  Until: 24:00,                           !- Field 591
  10.7477777777778,                       !- Field 592
  Through: 05/29,                         !- Field 593
  For: AllDays,                           !- Field 594
  Until: 24:00,                           !- Field 595
  10.8594444444444,                       !- Field 596
  Through: 05/30,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 24:00,                           !- Field 599
  10.9711111111111,                       !- Field 600
  Through: 05/31,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 24:00,                           !- Field 603
  11.0822222222222,                       !- Field 604
  Through: 06/01,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 24:00,                           !- Field 607
  11.1933333333333,                       !- Field 608
  Through: 06/02,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 24:00,                           !- Field 611
  11.3038888888889,                       !- Field 612
  Through: 06/03,                         !- Field 613
  For: AllDays,                           !- Field 614
  Until: 24:00,                           !- Field 615
  11.4138888888889,                       !- Field 616
  Through: 06/04,                         !- Field 617
  For: AllDays,                           !- Field 618
  Until: 24:00,                           !- Field 619
  11.5238888888889,                       !- Field 620
  Through: 06/05,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 24:00,                           !- Field 623
  11.6333333333333,                       !- Field 624
  Through: 06/06,                         !- Field 625
  For: AllDays,                           !- Field 626
  Until: 24:00,                           !- Field 627
  11.7416666666667,                       !- Field 628
  Through: 06/07,                         !- Field 629
  For: AllDays,                           !- Field 630
  Until: 24:00,                           !- Field 631
  11.85,                                  !- Field 632
  Through: 06/08,                         !- Field 633
  For: AllDays,                           !- Field 634
  Until: 24:00,                           !- Field 635
  11.9577777777778,                       !- Field 636
  Through: 06/09,                         !- Field 637
  For: AllDays,                           !- Field 638
  Until: 24:00,                           !- Field 639
  12.065,                                 !- Field 640
  Through: 06/10,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 24:00,                           !- Field 643
  12.1716666666667,                       !- Field 644
  Through: 06/11,                         !- Field 645
  For: AllDays,                           !- Field 646
  Until: 24:00,                           !- Field 647
  12.2777777777778,                       !- Field 648
  Through: 06/12,                         !- Field 649
  For: AllDays,                           !- Field 650
  Until: 24:00,                           !- Field 651
  12.3827777777778,                       !- Field 652
  Through: 06/13,                         !- Field 653
  For: AllDays,                           !- Field 654
  Until: 24:00,                           !- Field 655
  12.4872222222222,                       !- Field 656
  Through: 06/14,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 24:00,                           !- Field 659
  12.5911111111111,                       !- Field 660
  Through: 06/15,                         !- Field 661
  For: AllDays,                           !- Field 662
  Until: 24:00,                           !- Field 663
  12.6938888888889,                       !- Field 664
  Through: 06/16,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 24:00,                           !- Field 667
  12.7961111111111,                       !- Field 668
  Through: 06/17,                         !- Field 669
  For: AllDays,                           !- Field 670
  Until: 24:00,                           !- Field 671
  12.8977777777778,                       !- Field 672
  Through: 06/18,                         !- Field 673
  For: AllDays,                           !- Field 674
  Until: 24:00,                           !- Field 675
  12.9983333333333,                       !- Field 676
  Through: 06/19,                         !- Field 677
  For: AllDays,                           !- Field 678
  Until: 24:00,                           !- Field 679
  13.0977777777778,                       !- Field 680
  Through: 06/20,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 24:00,                           !- Field 683
  13.1966666666667,                       !- Field 684
  Through: 06/21,                         !- Field 685
  For: AllDays,                           !- Field 686
  Until: 24:00,                           !- Field 687
  13.2944444444444,                       !- Field 688
  Through: 06/22,                         !- Field 689
  For: AllDays,                           !- Field 690
  Until: 24:00,                           !- Field 691
  13.3911111111111,                       !- Field 692
  Through: 06/23,                         !- Field 693
  For: AllDays,                           !- Field 694
  Until: 24:00,                           !- Field 695
  13.4866666666667,                       !- Field 696
  Through: 06/24,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 24:00,                           !- Field 699
  13.5816666666667,                       !- Field 700
  Through: 06/25,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 24:00,                           !- Field 703
  13.675,                                 !- Field 704
  Through: 06/26,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 24:00,                           !- Field 707
  13.7677777777778,                       !- Field 708
  Through: 06/27,                         !- Field 709
  For: AllDays,                           !- Field 710
  Until: 24:00,                           !- Field 711
  13.8594444444444,                       !- Field 712
  Through: 06/28,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 24:00,                           !- Field 715
  13.9494444444444,                       !- Field 716
  Through: 06/29,                         !- Field 717
  For: AllDays,                           !- Field 718
  Until: 24:00,                           !- Field 719
  14.0388888888889,                       !- Field 720
  Through: 06/30,                         !- Field 721
  For: AllDays,                           !- Field 722
  Until: 24:00,                           !- Field 723
  14.1266666666667,                       !- Field 724
  Through: 07/01,                         !- Field 725
  For: AllDays,                           !- Field 726
  Until: 24:00,                           !- Field 727
  14.2133333333333,                       !- Field 728
  Through: 07/02,                         !- Field 729
  For: AllDays,                           !- Field 730
  Until: 24:00,                           !- Field 731
  14.2988888888889,                       !- Field 732
  Through: 07/03,                         !- Field 733
  For: AllDays,                           !- Field 734
  Until: 24:00,                           !- Field 735
  14.3833333333333,                       !- Field 736
  Through: 07/04,                         !- Field 737
  For: AllDays,                           !- Field 738
  Until: 24:00,                           !- Field 739
  14.4661111111111,                       !- Field 740
  Through: 07/05,                         !- Field 741
  For: AllDays,                           !- Field 742
  Until: 24:00,                           !- Field 743
  14.5477777777778,                       !- Field 744
  Through: 07/06,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 24:00,                           !- Field 747
  14.6277777777778,                       !- Field 748
  Through: 07/07,                         !- Field 749
  For: AllDays,                           !- Field 750
  Until: 24:00,                           !- Field 751
  14.7066666666667,                       !- Field 752
  Through: 07/08,                         !- Field 753
  For: AllDays,                           !- Field 754
  Until: 24:00,                           !- Field 755
  14.7844444444444,                       !- Field 756
  Through: 07/09,                         !- Field 757
  For: AllDays,                           !- Field 758
  Until: 24:00,                           !- Field 759
  14.86,                                  !- Field 760
  Through: 07/10,                         !- Field 761
  For: AllDays,                           !- Field 762
  Until: 24:00,                           !- Field 763
  14.935,                                 !- Field 764
  Through: 07/11,                         !- Field 765
  For: AllDays,                           !- Field 766
  Until: 24:00,                           !- Field 767
  15.0077777777778,                       !- Field 768
  Through: 07/12,                         !- Field 769
  For: AllDays,                           !- Field 770
  Until: 24:00,                           !- Field 771
  15.0794444444444,                       !- Field 772
  Through: 07/13,                         !- Field 773
  For: AllDays,                           !- Field 774
  Until: 24:00,                           !- Field 775
  15.15,                                  !- Field 776
  Through: 07/14,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 24:00,                           !- Field 779
  15.2183333333333,                       !- Field 780
  Through: 07/15,                         !- Field 781
  For: AllDays,                           !- Field 782
  Until: 24:00,                           !- Field 783
  15.2855555555556,                       !- Field 784
  Through: 07/16,                         !- Field 785
  For: AllDays,                           !- Field 786
  Until: 24:00,                           !- Field 787
  15.3511111111111,                       !- Field 788
  Through: 07/17,                         !- Field 789
  For: AllDays,                           !- Field 790
  Until: 24:00,                           !- Field 791
  15.415,                                 !- Field 792
  Through: 07/18,                         !- Field 793
  For: AllDays,                           !- Field 794
  Until: 24:00,                           !- Field 795
  15.4772222222222,                       !- Field 796
  Through: 07/19,                         !- Field 797
  For: AllDays,                           !- Field 798
  Until: 24:00,                           !- Field 799
  15.5377777777778,                       !- Field 800
  Through: 07/20,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 24:00,                           !- Field 803
  15.5972222222222,                       !- Field 804
  Through: 07/21,                         !- Field 805
  For: AllDays,                           !- Field 806
  Until: 24:00,                           !- Field 807
  15.6544444444444,                       !- Field 808
  Through: 07/22,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 24:00,                           !- Field 811
  15.71,                                  !- Field 812
  Through: 07/23,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 24:00,                           !- Field 815
  15.7644444444444,                       !- Field 816
  Through: 07/24,                         !- Field 817
  For: AllDays,                           !- Field 818
  Until: 24:00,                           !- Field 819
  15.8166666666667,                       !- Field 820
  Through: 07/25,                         !- Field 821
  For: AllDays,                           !- Field 822
  Until: 24:00,                           !- Field 823
  15.8672222222222,                       !- Field 824
  Through: 07/26,                         !- Field 825
  For: AllDays,                           !- Field 826
  Until: 24:00,                           !- Field 827
  15.9161111111111,                       !- Field 828
  Through: 07/27,                         !- Field 829
  For: AllDays,                           !- Field 830
  Until: 24:00,                           !- Field 831
  15.9627777777778,                       !- Field 832
  Through: 07/28,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 24:00,                           !- Field 835
  16.0083333333333,                       !- Field 836
  Through: 07/29,                         !- Field 837
  For: AllDays,                           !- Field 838
  Until: 24:00,                           !- Field 839
  16.0516666666667,                       !- Field 840
  Through: 07/30,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 24:00,                           !- Field 843
  16.0938888888889,                       !- Field 844
  Through: 07/31,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 24:00,                           !- Field 847
  16.1338888888889,                       !- Field 848
  Through: 08/01,                         !- Field 849
  For: AllDays,                           !- Field 850
  Until: 24:00,                           !- Field 851
  16.1716666666667,                       !- Field 852
  Through: 08/02,                         !- Field 853
  For: AllDays,                           !- Field 854
  Until: 24:00,                           !- Field 855
  16.2083333333333,                       !- Field 856
  Through: 08/03,                         !- Field 857
  For: AllDays,                           !- Field 858
  Until: 24:00,                           !- Field 859
  16.2427777777778,                       !- Field 860
  Through: 08/04,                         !- Field 861
  For: AllDays,                           !- Field 862
  Until: 24:00,                           !- Field 863
  16.275,                                 !- Field 864
  Through: 08/05,                         !- Field 865
  For: AllDays,                           !- Field 866
  Until: 24:00,                           !- Field 867
  16.3061111111111,                       !- Field 868
  Through: 08/06,                         !- Field 869
  For: AllDays,                           !- Field 870
  Until: 24:00,                           !- Field 871
  16.335,                                 !- Field 872
  Through: 08/07,                         !- Field 873
  For: AllDays,                           !- Field 874
  Until: 24:00,                           !- Field 875
  16.3616666666667,                       !- Field 876
  Through: 08/08,                         !- Field 877
  For: AllDays,                           !- Field 878
  Until: 24:00,                           !- Field 879
  16.3866666666667,                       !- Field 880
  Through: 08/09,                         !- Field 881
  For: AllDays,                           !- Field 882
  Until: 24:00,                           !- Field 883
  16.41,                                  !- Field 884
  Through: 08/10,                         !- Field 885
  For: AllDays,                           !- Field 886
  Until: 24:00,                           !- Field 887
  16.4316666666667,                       !- Field 888
  Through: 08/11,                         !- Field 889
  For: AllDays,                           !- Field 890
  Until: 24:00,                           !- Field 891
  16.4511111111111,                       !- Field 892
  Through: 08/12,                         !- Field 893
  For: AllDays,                           !- Field 894
  Until: 24:00,                           !- Field 895
  16.4683333333333,                       !- Field 896
  Through: 08/13,                         !- Field 897
  For: AllDays,                           !- Field 898
  Until: 24:00,                           !- Field 899
  16.4838888888889,                       !- Field 900
  Through: 08/14,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 24:00,                           !- Field 903
  16.4977777777778,                       !- Field 904
  Through: 08/15,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 24:00,                           !- Field 907
  16.5094444444444,                       !- Field 908
  Through: 08/16,                         !- Field 909
  For: AllDays,                           !- Field 910
  Until: 24:00,                           !- Field 911
  16.5188888888889,                       !- Field 912
  Through: 08/17,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 24:00,                           !- Field 915
  16.5272222222222,                       !- Field 916
  Through: 08/18,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 24:00,                           !- Field 919
  16.5327777777778,                       !- Field 920
  Through: 08/19,                         !- Field 921
  For: AllDays,                           !- Field 922
  Until: 24:00,                           !- Field 923
  16.5372222222222,                       !- Field 924
  Through: 08/20,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 24:00,                           !- Field 927
  16.5388888888889,                       !- Field 928
  Through: 08/21,                         !- Field 929
  For: AllDays,                           !- Field 930
  Until: 24:00,                           !- Field 931
  16.5394444444444,                       !- Field 932
  Through: 08/22,                         !- Field 933
  For: AllDays,                           !- Field 934
  Until: 24:00,                           !- Field 935
  16.5372222222222,                       !- Field 936
  Through: 08/23,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 24:00,                           !- Field 939
  16.5338888888889,                       !- Field 940
  Through: 08/24,                         !- Field 941
  For: AllDays,                           !- Field 942
  Until: 24:00,                           !- Field 943
  16.5277777777778,                       !- Field 944
  Through: 08/25,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 24:00,                           !- Field 947
  16.5205555555556,                       !- Field 948
  Through: 08/26,                         !- Field 949
  For: AllDays,                           !- Field 950
  Until: 24:00,                           !- Field 951
  16.5105555555556,                       !- Field 952
  Through: 08/27,                         !- Field 953
  For: AllDays,                           !- Field 954
  Until: 24:00,                           !- Field 955
  16.4994444444444,                       !- Field 956
  Through: 08/28,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 24:00,                           !- Field 959
  16.4861111111111,                       !- Field 960
  Through: 08/29,                         !- Field 961
  For: AllDays,                           !- Field 962
  Until: 24:00,                           !- Field 963
  16.4705555555556,                       !- Field 964
  Through: 08/30,                         !- Field 965
  For: AllDays,                           !- Field 966
  Until: 24:00,                           !- Field 967
  16.4533333333333,                       !- Field 968
  Through: 08/31,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 24:00,                           !- Field 971
  16.4338888888889,                       !- Field 972
  Through: 09/01,                         !- Field 973
  For: AllDays,                           !- Field 974
  Until: 24:00,                           !- Field 975
  16.4133333333333,                       !- Field 976
  Through: 09/02,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 24:00,                           !- Field 979
  16.39,                                  !- Field 980
  Through: 09/03,                         !- Field 981
  For: AllDays,                           !- Field 982
  Until: 24:00,                           !- Field 983
  16.365,                                 !- Field 984
  Through: 09/04,                         !- Field 985
  For: AllDays,                           !- Field 986
  Until: 24:00,                           !- Field 987
  16.3383333333333,                       !- Field 988
  Through: 09/05,                         !- Field 989
  For: AllDays,                           !- Field 990
  Until: 24:00,                           !- Field 991
  16.31,                                  !- Field 992
  Through: 09/06,                         !- Field 993
  For: AllDays,                           !- Field 994
  Until: 24:00,                           !- Field 995
  16.2794444444444,                       !- Field 996
  Through: 09/07,                         !- Field 997
  For: AllDays,                           !- Field 998
  Until: 24:00,                           !- Field 999
  16.2472222222222,                       !- Field 1000
  Through: 09/08,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 24:00,                           !- Field 1003
  16.2127777777778,                       !- Field 1004
  Through: 09/09,                         !- Field 1005
  For: AllDays,                           !- Field 1006
  Until: 24:00,                           !- Field 1007
  16.1766666666667,                       !- Field 1008
  Through: 09/10,                         !- Field 1009
  For: AllDays,                           !- Field 1010
  Until: 24:00,                           !- Field 1011
  16.1388888888889,                       !- Field 1012
  Through: 09/11,                         !- Field 1013
  For: AllDays,                           !- Field 1014
  Until: 24:00,                           !- Field 1015
  16.0988888888889,                       !- Field 1016
  Through: 09/12,                         !- Field 1017
  For: AllDays,                           !- Field 1018
  Until: 24:00,                           !- Field 1019
  16.0577777777778,                       !- Field 1020
  Through: 09/13,                         !- Field 1021
  For: AllDays,                           !- Field 1022
  Until: 24:00,                           !- Field 1023
  16.0144444444444,                       !- Field 1024
  Through: 09/14,                         !- Field 1025
  For: AllDays,                           !- Field 1026
  Until: 24:00,                           !- Field 1027
  15.9694444444444,                       !- Field 1028
  Through: 09/15,                         !- Field 1029
  For: AllDays,                           !- Field 1030
  Until: 24:00,                           !- Field 1031
  15.9222222222222,                       !- Field 1032
  Through: 09/16,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 24:00,                           !- Field 1035
  15.8738888888889,                       !- Field 1036
  Through: 09/17,                         !- Field 1037
  For: AllDays,                           !- Field 1038
  Until: 24:00,                           !- Field 1039
  15.8233333333333,                       !- Field 1040
  Through: 09/18,                         !- Field 1041
  For: AllDays,                           !- Field 1042
  Until: 24:00,                           !- Field 1043
  15.7711111111111,                       !- Field 1044
  Through: 09/19,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 24:00,                           !- Field 1047
  15.7177777777778,                       !- Field 1048
  Through: 09/20,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 24:00,                           !- Field 1051
  15.6622222222222,                       !- Field 1052
  Through: 09/21,                         !- Field 1053
  For: AllDays,                           !- Field 1054
  Until: 24:00,                           !- Field 1055
  15.605,                                 !- Field 1056
  Through: 09/22,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 24:00,                           !- Field 1059
  15.5461111111111,                       !- Field 1060
  Through: 09/23,                         !- Field 1061
  For: AllDays,                           !- Field 1062
  Until: 24:00,                           !- Field 1063
  15.4855555555556,                       !- Field 1064
  Through: 09/24,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 24:00,                           !- Field 1067
  15.4233333333333,                       !- Field 1068
  Through: 09/25,                         !- Field 1069
  For: AllDays,                           !- Field 1070
  Until: 24:00,                           !- Field 1071
  15.36,                                  !- Field 1072
  Through: 09/26,                         !- Field 1073
  For: AllDays,                           !- Field 1074
  Until: 24:00,                           !- Field 1075
  15.2944444444444,                       !- Field 1076
  Through: 09/27,                         !- Field 1077
  For: AllDays,                           !- Field 1078
  Until: 24:00,                           !- Field 1079
  15.2277777777778,                       !- Field 1080
  Through: 09/28,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 24:00,                           !- Field 1083
  15.1588888888889,                       !- Field 1084
  Through: 09/29,                         !- Field 1085
  For: AllDays,                           !- Field 1086
  Until: 24:00,                           !- Field 1087
  15.0894444444444,                       !- Field 1088
  Through: 09/30,                         !- Field 1089
  For: AllDays,                           !- Field 1090
  Until: 24:00,                           !- Field 1091
  15.0177777777778,                       !- Field 1092
  Through: 10/01,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 24:00,                           !- Field 1095
  14.945,                                 !- Field 1096
  Through: 10/02,                         !- Field 1097
  For: AllDays,                           !- Field 1098
  Until: 24:00,                           !- Field 1099
  14.8705555555556,                       !- Field 1100
  Through: 10/03,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 24:00,                           !- Field 1103
  14.7944444444444,                       !- Field 1104
  Through: 10/04,                         !- Field 1105
  For: AllDays,                           !- Field 1106
  Until: 24:00,                           !- Field 1107
  14.7172222222222,                       !- Field 1108
  Through: 10/05,                         !- Field 1109
  For: AllDays,                           !- Field 1110
  Until: 24:00,                           !- Field 1111
  14.6383333333333,                       !- Field 1112
  Through: 10/06,                         !- Field 1113
  For: AllDays,                           !- Field 1114
  Until: 24:00,                           !- Field 1115
  14.5583333333333,                       !- Field 1116
  Through: 10/07,                         !- Field 1117
  For: AllDays,                           !- Field 1118
  Until: 24:00,                           !- Field 1119
  14.4772222222222,                       !- Field 1120
  Through: 10/08,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 24:00,                           !- Field 1123
  14.3944444444444,                       !- Field 1124
  Through: 10/09,                         !- Field 1125
  For: AllDays,                           !- Field 1126
  Until: 24:00,                           !- Field 1127
  14.3105555555556,                       !- Field 1128
  Through: 10/10,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 24:00,                           !- Field 1131
  14.225,                                 !- Field 1132
  Through: 10/11,                         !- Field 1133
  For: AllDays,                           !- Field 1134
  Until: 24:00,                           !- Field 1135
  14.1383333333333,                       !- Field 1136
  Through: 10/12,                         !- Field 1137
  For: AllDays,                           !- Field 1138
  Until: 24:00,                           !- Field 1139
  14.0505555555556,                       !- Field 1140
  Through: 10/13,                         !- Field 1141
  For: AllDays,                           !- Field 1142
  Until: 24:00,                           !- Field 1143
  13.9616666666667,                       !- Field 1144
  Through: 10/14,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 24:00,                           !- Field 1147
  13.8716666666667,                       !- Field 1148
  Through: 10/15,                         !- Field 1149
  For: AllDays,                           !- Field 1150
  Until: 24:00,                           !- Field 1151
  13.78,                                  !- Field 1152
  Through: 10/16,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 24:00,                           !- Field 1155
  13.6877777777778,                       !- Field 1156
  Through: 10/17,                         !- Field 1157
  For: AllDays,                           !- Field 1158
  Until: 24:00,                           !- Field 1159
  13.5944444444444,                       !- Field 1160
  Through: 10/18,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 24:00,                           !- Field 1163
  13.4994444444444,                       !- Field 1164
  Through: 10/19,                         !- Field 1165
  For: AllDays,                           !- Field 1166
  Until: 24:00,                           !- Field 1167
  13.4038888888889,                       !- Field 1168
  Through: 10/20,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 24:00,                           !- Field 1171
  13.3072222222222,                       !- Field 1172
  Through: 10/21,                         !- Field 1173
  For: AllDays,                           !- Field 1174
  Until: 24:00,                           !- Field 1175
  13.2094444444444,                       !- Field 1176
  Through: 10/22,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 24:00,                           !- Field 1179
  13.1111111111111,                       !- Field 1180
  Through: 10/23,                         !- Field 1181
  For: AllDays,                           !- Field 1182
  Until: 24:00,                           !- Field 1183
  13.0116666666667,                       !- Field 1184
  Through: 10/24,                         !- Field 1185
  For: AllDays,                           !- Field 1186
  Until: 24:00,                           !- Field 1187
  12.9111111111111,                       !- Field 1188
  Through: 10/25,                         !- Field 1189
  For: AllDays,                           !- Field 1190
  Until: 24:00,                           !- Field 1191
  12.81,                                  !- Field 1192
  Through: 10/26,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 24:00,                           !- Field 1195
  12.7077777777778,                       !- Field 1196
  Through: 10/27,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 24:00,                           !- Field 1199
  12.605,                                 !- Field 1200
  Through: 10/28,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 24:00,                           !- Field 1203
  12.5011111111111,                       !- Field 1204
  Through: 10/29,                         !- Field 1205
  For: AllDays,                           !- Field 1206
  Until: 24:00,                           !- Field 1207
  12.3966666666667,                       !- Field 1208
  Through: 10/30,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 24:00,                           !- Field 1211
  12.2916666666667,                       !- Field 1212
  Through: 10/31,                         !- Field 1213
  For: AllDays,                           !- Field 1214
  Until: 24:00,                           !- Field 1215
  12.1861111111111,                       !- Field 1216
  Through: 11/01,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 24:00,                           !- Field 1219
  12.0794444444444,                       !- Field 1220
  Through: 11/02,                         !- Field 1221
  For: AllDays,                           !- Field 1222
  Until: 24:00,                           !- Field 1223
  11.9722222222222,                       !- Field 1224
  Through: 11/03,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 24:00,                           !- Field 1227
  11.8644444444444,                       !- Field 1228
  Through: 11/04,                         !- Field 1229
  For: AllDays,                           !- Field 1230
  Until: 24:00,                           !- Field 1231
  11.7566666666667,                       !- Field 1232
  Through: 11/05,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 24:00,                           !- Field 1235
  11.6477777777778,                       !- Field 1236
  Through: 11/06,                         !- Field 1237
  For: AllDays,                           !- Field 1238
  Until: 24:00,                           !- Field 1239
  11.5383333333333,                       !- Field 1240
  Through: 11/07,                         !- Field 1241
  For: AllDays,                           !- Field 1242
  Until: 24:00,                           !- Field 1243
  11.4288888888889,                       !- Field 1244
  Through: 11/08,                         !- Field 1245
  For: AllDays,                           !- Field 1246
  Until: 24:00,                           !- Field 1247
  11.3188888888889,                       !- Field 1248
  Through: 11/09,                         !- Field 1249
  For: AllDays,                           !- Field 1250
  Until: 24:00,                           !- Field 1251
  11.2083333333333,                       !- Field 1252
  Through: 11/10,                         !- Field 1253
  For: AllDays,                           !- Field 1254
  Until: 24:00,                           !- Field 1255
  11.0972222222222,                       !- Field 1256
  Through: 11/11,                         !- Field 1257
  For: AllDays,                           !- Field 1258
  Until: 24:00,                           !- Field 1259
  10.9861111111111,                       !- Field 1260
  Through: 11/12,                         !- Field 1261
  For: AllDays,                           !- Field 1262
  Until: 24:00,                           !- Field 1263
  10.8744444444444,                       !- Field 1264
  Through: 11/13,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 24:00,                           !- Field 1267
  10.7627777777778,                       !- Field 1268
  Through: 11/14,                         !- Field 1269
  For: AllDays,                           !- Field 1270
  Until: 24:00,                           !- Field 1271
  10.6511111111111,                       !- Field 1272
  Through: 11/15,                         !- Field 1273
  For: AllDays,                           !- Field 1274
  Until: 24:00,                           !- Field 1275
  10.5388888888889,                       !- Field 1276
  Through: 11/16,                         !- Field 1277
  For: AllDays,                           !- Field 1278
  Until: 24:00,                           !- Field 1279
  10.4266666666667,                       !- Field 1280
  Through: 11/17,                         !- Field 1281
  For: AllDays,                           !- Field 1282
  Until: 24:00,                           !- Field 1283
  10.3138888888889,                       !- Field 1284
  Through: 11/18,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 24:00,                           !- Field 1287
  10.2016666666667,                       !- Field 1288
  Through: 11/19,                         !- Field 1289
  For: AllDays,                           !- Field 1290
  Until: 24:00,                           !- Field 1291
  10.0888888888889,                       !- Field 1292
  Through: 11/20,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 24:00,                           !- Field 1295
  9.97611111111111,                       !- Field 1296
  Through: 11/21,                         !- Field 1297
  For: AllDays,                           !- Field 1298
  Until: 24:00,                           !- Field 1299
  9.86333333333333,                       !- Field 1300
  Through: 11/22,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 24:00,                           !- Field 1303
  9.75111111111111,                       !- Field 1304
  Through: 11/23,                         !- Field 1305
  For: AllDays,                           !- Field 1306
  Until: 24:00,                           !- Field 1307
  9.63833333333333,                       !- Field 1308
  Through: 11/24,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 24:00,                           !- Field 1311
  9.52611111111111,                       !- Field 1312
  Through: 11/25,                         !- Field 1313
  For: AllDays,                           !- Field 1314
  Until: 24:00,                           !- Field 1315
  9.41388888888889,                       !- Field 1316
  Through: 11/26,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 24:00,                           !- Field 1319
  9.30166666666667,                       !- Field 1320
  Through: 11/27,                         !- Field 1321
  For: AllDays,                           !- Field 1322
  Until: 24:00,                           !- Field 1323
  9.19,                                   !- Field 1324
  Through: 11/28,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 24:00,                           !- Field 1327
  9.07833333333333,                       !- Field 1328
  Through: 11/29,                         !- Field 1329
  For: AllDays,                           !- Field 1330
  Until: 24:00,                           !- Field 1331
  8.96666666666667,                       !- Field 1332
  Through: 11/30,                         !- Field 1333
  For: AllDays,                           !- Field 1334
  Until: 24:00,                           !- Field 1335
  8.85555555555555,                       !- Field 1336
  Through: 12/01,                         !- Field 1337
  For: AllDays,                           !- Field 1338
  Until: 24:00,                           !- Field 1339
  8.745,                                  !- Field 1340
  Through: 12/02,                         !- Field 1341
  For: AllDays,                           !- Field 1342
  Until: 24:00,                           !- Field 1343
  8.63444444444445,                       !- Field 1344
  Through: 12/03,                         !- Field 1345
  For: AllDays,                           !- Field 1346
  Until: 24:00,                           !- Field 1347
  8.52444444444444,                       !- Field 1348
  Through: 12/04,                         !- Field 1349
  For: AllDays,                           !- Field 1350
  Until: 24:00,                           !- Field 1351
  8.415,                                  !- Field 1352
  Through: 12/05,                         !- Field 1353
  For: AllDays,                           !- Field 1354
  Until: 24:00,                           !- Field 1355
  8.30611111111111,                       !- Field 1356
  Through: 12/06,                         !- Field 1357
  For: AllDays,                           !- Field 1358
  Until: 24:00,                           !- Field 1359
  8.19722222222222,                       !- Field 1360
  Through: 12/07,                         !- Field 1361
  For: AllDays,                           !- Field 1362
  Until: 24:00,                           !- Field 1363
  8.08944444444444,                       !- Field 1364
  Through: 12/08,                         !- Field 1365
  For: AllDays,                           !- Field 1366
  Until: 24:00,                           !- Field 1367
  7.98166666666666,                       !- Field 1368
  Through: 12/09,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 24:00,                           !- Field 1371
  7.875,                                  !- Field 1372
  Through: 12/10,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 24:00,                           !- Field 1375
  7.76833333333333,                       !- Field 1376
  Through: 12/11,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 24:00,                           !- Field 1379
  7.66277777777778,                       !- Field 1380
  Through: 12/12,                         !- Field 1381
  For: AllDays,                           !- Field 1382
  Until: 24:00,                           !- Field 1383
  7.55833333333333,                       !- Field 1384
  Through: 12/13,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 24:00,                           !- Field 1387
  7.45388888888889,                       !- Field 1388
  Through: 12/14,                         !- Field 1389
  For: AllDays,                           !- Field 1390
  Until: 24:00,                           !- Field 1391
  7.35055555555556,                       !- Field 1392
  Through: 12/15,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 24:00,                           !- Field 1395
  7.24777777777778,                       !- Field 1396
  Through: 12/16,                         !- Field 1397
  For: AllDays,                           !- Field 1398
  Until: 24:00,                           !- Field 1399
  7.14611111111111,                       !- Field 1400
  Through: 12/17,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 24:00,                           !- Field 1403
  7.045,                                  !- Field 1404
  Through: 12/18,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 24:00,                           !- Field 1407
  6.945,                                  !- Field 1408
  Through: 12/19,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 24:00,                           !- Field 1411
  6.84555555555556,                       !- Field 1412
  Through: 12/20,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  6.74722222222222,                       !- Field 1416
  Through: 12/21,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 24:00,                           !- Field 1419
  6.65,                                   !- Field 1420
  Through: 12/22,                         !- Field 1421
  For: AllDays,                           !- Field 1422
  Until: 24:00,                           !- Field 1423
  6.55388888888889,                       !- Field 1424
  Through: 12/23,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 24:00,                           !- Field 1427
  6.45833333333333,                       !- Field 1428
  Through: 12/24,                         !- Field 1429
  For: AllDays,                           !- Field 1430
  Until: 24:00,                           !- Field 1431
  6.36388888888889,                       !- Field 1432
  Through: 12/25,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  6.27111111111111,                       !- Field 1436
  Through: 12/26,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  6.17888888888889,                       !- Field 1440
  Through: 12/27,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 24:00,                           !- Field 1443
  6.08777777777778,                       !- Field 1444
  Through: 12/28,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  5.99777777777778,                       !- Field 1448
  Through: 12/29,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 24:00,                           !- Field 1451
  5.90944444444444,                       !- Field 1452
  Through: 12/30,                         !- Field 1453
  For: AllDays,                           !- Field 1454
  Until: 24:00,                           !- Field 1455
  5.82166666666667,                       !- Field 1456
  Through: 12/31,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  5.73555555555555;                       !- Field 1460

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  ground source heat pump airloop,        !- Name
  ,                                       !- Controller List Name
  ground source heat pump airloopAvailability Manager List, !- Availability Manager List Name
  0.2185116662016,                        !- Design Supply Air Flow Rate {m3/s}
  ground source heat pump airloop Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 20,                                !- Supply Side Inlet Node Name
  Node 23,                                !- Demand Side Outlet Node Name
  ground source heat pump airloop Demand Inlet Nodes, !- Demand Side Inlet Node Names
  ground source heat pump airloop Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  ground source heat pump airloop Supply Outlet Nodes, !- Name
  Node 21;                                !- Node Name 1

NodeList,
  ground source heat pump airloop Demand Inlet Nodes, !- Name
  Node 22;                                !- Node Name 1

Sizing:System,
  ground source heat pump airloop,        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  ground source heat pump airloopAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  ground source heat pump airloop Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  ground source heat pump airloop Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  ground source heat pump airloop Supply Branches, !- Name
  ground source heat pump airloop Main Branch; !- Branch Name 1

Branch,
  ground source heat pump airloop Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 1
  ground source heat pump unitary system, !- Component Name 1
  Node 20,                                !- Component Inlet Node Name 1
  Node 21;                                !- Component Outlet Node Name 1

AirLoopHVAC:UnitarySystem,
  ground source heat pump unitary system, !- Name
  Load,                                   !- Control Type
  conditioned space,                      !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Node 20,                                !- Air Inlet Node Name
  Node 21,                                !- Air Outlet Node Name
  Fan:SystemModel,                        !- Supply Fan Object Type
  ground source heat pump supply fan,     !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  ground source heat pump auto fan schedule, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  ground source heat pump htg coil,       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  ground source heat pump clg coil,       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  ground source heat pump backup htg coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  0.1420561804032,                        !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  0.2185116662016,                        !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- No Load Supply Air Flow Rate Method
  0,                                      !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  93.3333333333333,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:SystemModel,
  ground source heat pump supply fan,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 20,                                !- Air Inlet Node Name
  ground source heat pump unitary system Fan - Cooling Coil Node, !- Air Outlet Node Name
  0.2185116662016,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  595.93500092512,                        !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  Autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.75,                                   !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  2,                                      !- Number of Speeds
  0.65011,                                !- Speed Flow Fraction 1
  0.27476,                                !- Speed Electric Power Fraction 1
  1,                                      !- Speed Flow Fraction 2
  1;                                      !- Speed Electric Power Fraction 2

Coil:Heating:WaterToAirHeatPump:EquationFit,
  ground source heat pump htg coil,       !- Name
  Node 7,                                 !- Water Inlet Node Name
  Node 9,                                 !- Water Outlet Node Name
  ground source heat pump unitary system Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  ground source heat pump unitary system Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  0.2185116662016,                        !- Rated Air Flow Rate {m3/s}
  0.000189270589198493,                   !- Rated Water Flow Rate {m3/s}
  5088.29992033012,                       !- Gross Rated Heating Capacity {W}
  4.20008546430331,                       !- Gross Rated Heating COP {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  ground source heat pump htg cap curve,  !- Heating Capacity Curve Name
  ground source heat pump htg power curve, !- Heating Power Consumption Curve Name
  PLFCorrelationCurve 1;                  !- Part Load Fraction Correlation Curve Name

Curve:QuadLinear,
  ground source heat pump htg cap curve,  !- Name
  -5.1265015,                             !- Coefficient1 Constant
  -0.9399763,                             !- Coefficient2 w
  7.21443206,                             !- Coefficient3 x
  0.121065721,                            !- Coefficient4 y
  0.051809805,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100,                                    !- Maximum Value of z {BasedOnField A5}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for w
  Dimensionless,                          !- Input Unit Type for x
  Dimensionless,                          !- Input Unit Type for y
  Dimensionless;                          !- Input Unit Type for z

Curve:QuadLinear,
  ground source heat pump htg power curve, !- Name
  -7.73235249,                            !- Coefficient1 Constant
  6.43390775,                             !- Coefficient2 w
  2.29152262,                             !- Coefficient3 x
  -0.175598629,                           !- Coefficient4 y
  0.005888871,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100,                                    !- Maximum Value of z {BasedOnField A5}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for w
  Dimensionless,                          !- Input Unit Type for x
  Dimensionless,                          !- Input Unit Type for y
  Dimensionless;                          !- Input Unit Type for z

Curve:Linear,
  PLFCorrelationCurve 1,                  !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  1,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  ground source heat pump clg coil,       !- Name
  Node 10,                                !- Water Inlet Node Name
  Node 11,                                !- Water Outlet Node Name
  ground source heat pump unitary system Fan - Cooling Coil Node, !- Air Inlet Node Name
  ground source heat pump unitary system Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  0.1420561804032,                        !- Rated Air Flow Rate {m3/s}
  0.000189270589198493,                   !- Rated Water Flow Rate {m3/s}
  5088.29992033012,                       !- Gross Rated Total Cooling Capacity {W}
  3714.38274336274,                       !- Gross Rated Sensible Cooling Capacity {W}
  5.92081392211451,                       !- Gross Rated Cooling COP {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  ground source heat pump clg total cap curve, !- Total Cooling Capacity Curve Name
  ground source heat pump clg sens cap curve, !- Sensible Cooling Capacity Curve Name
  ground source heat pump clg power curve, !- Cooling Power Consumption Curve Name
  PLFCorrelationCurve,                    !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

Curve:QuadLinear,
  ground source heat pump clg total cap curve, !- Name
  -1.57177156131221,                      !- Coefficient1 Constant
  4.60343712716819,                       !- Coefficient2 w
  -2.15976622898044,                      !- Coefficient3 x
  0.0590964827802021,                     !- Coefficient4 y
  0.0194696644460315,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100,                                    !- Maximum Value of z {BasedOnField A5}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for w
  Dimensionless,                          !- Input Unit Type for x
  Dimensionless,                          !- Input Unit Type for y
  Dimensionless;                          !- Input Unit Type for z

Curve:QuintLinear,
  ground source heat pump clg sens cap curve, !- Name
  4.54172823345154,                       !- Coefficient1 Constant
  14.7653304889134,                       !- Coefficient2 v
  -18.3541272090485,                      !- Coefficient3 w
  -0.74401391092935,                      !- Coefficient4 x
  0.545560799548833,                      !- Coefficient5 y
  0.0182620032235494,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100,                                    !- Maximum Value of z {BasedOnField A5}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for v
  Dimensionless,                          !- Input Unit Type for w
  Dimensionless,                          !- Input Unit Type for x
  Dimensionless,                          !- Input Unit Type for y
  Dimensionless;                          !- Input Unit Type for z

Curve:QuadLinear,
  ground source heat pump clg power curve, !- Name
  -4.42471086639888,                      !- Coefficient1 Constant
  0.658017281046304,                      !- Coefficient2 w
  4.37331801294626,                       !- Coefficient3 x
  0.174096187531254,                      !- Coefficient4 y
  -0.0526514790164159,                    !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100,                                    !- Maximum Value of z {BasedOnField A5}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Dimensionless,                          !- Input Unit Type for w
  Dimensionless,                          !- Input Unit Type for x
  Dimensionless,                          !- Input Unit Type for y
  Dimensionless;                          !- Input Unit Type for z

Curve:Linear,
  PLFCorrelationCurve,                    !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Curve Output {BasedOnField A3}
  1,                                      !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Coil:Heating:Electric,
  ground source heat pump backup htg coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  6784.59527448694,                       !- Nominal Capacity {W}
  ground source heat pump unitary system Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 21;                                !- Air Outlet Node Name

AirLoopHVAC:SupplyPath,
  ground source heat pump airloop Node 22 Supply Path, !- Name
  Node 22,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  ground source heat pump zone splitter;  !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  ground source heat pump zone splitter,  !- Name
  Node 22,                                !- Inlet Node Name
  Node 26;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  ground source heat pump airloop Return Path, !- Name
  Node 23,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  ground source heat pump zone mixer;     !- Component Name 1

AirLoopHVAC:ZoneMixer,
  ground source heat pump zone mixer,     !- Name
  Node 23,                                !- Outlet Node Name
  Node 25;                                !- Inlet Node Name 1

PlantLoop,
  dhw loop,                               !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  dhw loop Operation Schemes,             !- Plant Equipment Operation Scheme Name
  Node 28,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  Node 27,                                !- Plant Side Inlet Node Name
  Node 28,                                !- Plant Side Outlet Node Name
  dhw loop Supply Branches,               !- Plant Side Branch List Name
  dhw loop Supply Connector List,         !- Plant Side Connector List Name
  Node 30,                                !- Demand Side Inlet Node Name
  Node 31,                                !- Demand Side Outlet Node Name
  dhw loop Demand Branches,               !- Demand Side Branch List Name
  dhw loop Demand Connector List,         !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  dhw loop,                               !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  dhw loop Supply Branches,               !- Name
  dhw loop Supply Inlet Branch,           !- Branch Name 1
  dhw loop Supply Branch 1,               !- Branch Name 2
  dhw loop Supply Branch 2,               !- Branch Name 3
  dhw loop Supply Outlet Branch;          !- Branch Name 4

ConnectorList,
  dhw loop Supply Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  dhw loop Supply Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  dhw loop Supply Mixer;                  !- Connector Name 2

Connector:Splitter,
  dhw loop Supply Splitter,               !- Name
  dhw loop Supply Inlet Branch,           !- Inlet Branch Name
  dhw loop Supply Branch 1,               !- Outlet Branch Name 1
  dhw loop Supply Branch 2;               !- Outlet Branch Name 2

Connector:Mixer,
  dhw loop Supply Mixer,                  !- Name
  dhw loop Supply Outlet Branch,          !- Outlet Branch Name
  dhw loop Supply Branch 1,               !- Inlet Branch Name 1
  dhw loop Supply Branch 2;               !- Inlet Branch Name 2

Branch,
  dhw loop Supply Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 27,                                !- Component Inlet Node Name 1
  Node 35;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 27,                                !- Inlet Node Name
  Node 35,                                !- Outlet Node Name
  0.01,                                   !- Design Maximum Flow Rate {m3/s}
  1,                                      !- Design Pump Head {Pa}
  0,                                      !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  dhw loop Supply Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Node 33;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Node 29,                                !- Inlet Node Name
  Node 33;                                !- Outlet Node Name

Branch,
  dhw loop Supply Branch 2,               !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  water heater,                           !- Component Name 1
  Node 36,                                !- Component Inlet Node Name 1
  Node 37;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  water heater,                           !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  water heater setpoint,                  !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10550.5585262,                          !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.774905376164136,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  conditioned space,                      !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.19337916084354,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Zone
  4.19337916084354,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 36,                                !- Use Side Inlet Node Name
  Node 37,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  water heater,                           !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  dhw loop Supply Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Node 34,                                !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Node 34,                                !- Inlet Node Name
  Node 28;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  dhw temp,                               !- Schedule Name
  Node 28;                                !- Setpoint Node or NodeList Name

BranchList,
  dhw loop Demand Branches,               !- Name
  dhw loop Demand Inlet Branch,           !- Branch Name 1
  dhw loop Demand Branch 1,               !- Branch Name 2
  dhw loop Demand Bypass Branch,          !- Branch Name 3
  dhw loop Demand Outlet Branch;          !- Branch Name 4

ConnectorList,
  dhw loop Demand Connector List,         !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  dhw loop Demand Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  dhw loop Demand Mixer;                  !- Connector Name 2

Connector:Splitter,
  dhw loop Demand Splitter,               !- Name
  dhw loop Demand Inlet Branch,           !- Inlet Branch Name
  dhw loop Demand Branch 1,               !- Outlet Branch Name 1
  dhw loop Demand Bypass Branch;          !- Outlet Branch Name 2

Connector:Mixer,
  dhw loop Demand Mixer,                  !- Name
  dhw loop Demand Outlet Branch,          !- Outlet Branch Name
  dhw loop Demand Branch 1,               !- Inlet Branch Name 1
  dhw loop Demand Bypass Branch;          !- Inlet Branch Name 2

Branch,
  dhw loop Demand Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Inlet Pipe,             !- Component Name 1
  Node 30,                                !- Component Inlet Node Name 1
  dhw loop Demand Inlet Pipe Node;        !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Inlet Pipe,             !- Name
  Node 30,                                !- Inlet Node Name
  dhw loop Demand Inlet Pipe Node;        !- Outlet Node Name

Branch,
  dhw loop Demand Branch 1,               !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 32,                                !- Component Inlet Node Name 1
  Node 38;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 32,                                !- Inlet Node Name
  Node 38,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  dhw fixtures,                           !- Water Use Equipment Name 1
  dhw distribution waste;                 !- Water Use Equipment Name 2

WaterUse:Equipment,
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  1.27279846010762e-05,                   !- Peak Flow Rate {m3/s}
  hot_water_fixtures,                     !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;       !- Target Temperature Schedule Name

WaterUse:Equipment,
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  4.54612286313847e-06,                   !- Peak Flow Rate {m3/s}
  hot_water_fixtures,                     !- Flow Rate Fraction Schedule Name
  mixed water temperature schedule;       !- Target Temperature Schedule Name

Branch,
  dhw loop Demand Bypass Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Bypass Pipe,            !- Component Name 1
  dhw loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  dhw loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Bypass Pipe,            !- Name
  dhw loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  dhw loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  dhw loop Demand Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  dhw loop Demand Outlet Pipe,            !- Component Name 1
  dhw loop Demand Outlet Pipe Node,       !- Component Inlet Node Name 1
  Node 31;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  dhw loop Demand Outlet Pipe,            !- Name
  dhw loop Demand Outlet Pipe Node,       !- Inlet Node Name
  Node 31;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  dhw loop Operation Schemes,             !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  dhw loop Heating Operation Scheme,      !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  dhw loop Heating Operation Scheme,      !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  dhw loop Heating Equipment List;        !- Range Equipment List Name 1

PlantEquipmentList,
  dhw loop Heating Equipment List,        !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  water heater;                           !- Equipment Name 1

PlantLoop,
  ground source heat pump condenser loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ground source heat pump condenser loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 3,                                 !- Loop Temperature Setpoint Node Name
  48.88889,                               !- Maximum Loop Temperature {C}
  -0.455555555555556,                     !- Minimum Loop Temperature {C}
  0.000189270589198493,                   !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 2,                                 !- Plant Side Inlet Node Name
  Node 3,                                 !- Plant Side Outlet Node Name
  ground source heat pump condenser loop Supply Branches, !- Plant Side Branch List Name
  ground source heat pump condenser loop Supply Connector List, !- Plant Side Connector List Name
  Node 5,                                 !- Demand Side Inlet Node Name
  Node 6,                                 !- Demand Side Outlet Node Name
  ground source heat pump condenser loop Demand Branches, !- Demand Side Branch List Name
  ground source heat pump condenser loop Demand Connector List, !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  ground source heat pump condenser loop, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444444,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  ground source heat pump condenser loop Supply Branches, !- Name
  ground source heat pump condenser loop Supply Inlet Branch, !- Branch Name 1
  ground source heat pump condenser loop Supply Branch 1, !- Branch Name 2
  ground source heat pump condenser loop Supply Branch 2, !- Branch Name 3
  ground source heat pump condenser loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  ground source heat pump condenser loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  ground source heat pump condenser loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  ground source heat pump condenser loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  ground source heat pump condenser loop Supply Splitter, !- Name
  ground source heat pump condenser loop Supply Inlet Branch, !- Inlet Branch Name
  ground source heat pump condenser loop Supply Branch 1, !- Outlet Branch Name 1
  ground source heat pump condenser loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  ground source heat pump condenser loop Supply Mixer, !- Name
  ground source heat pump condenser loop Supply Outlet Branch, !- Outlet Branch Name
  ground source heat pump condenser loop Supply Branch 1, !- Inlet Branch Name 1
  ground source heat pump condenser loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  ground source heat pump condenser loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  ground source heat pump pump,           !- Component Name 1
  Node 2,                                 !- Component Inlet Node Name 1
  Node 12;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  ground source heat pump pump,           !- Name
  Node 2,                                 !- Inlet Node Name
  Node 12,                                !- Outlet Node Name
  0.0016276875,                           !- Design Maximum Flow Rate {m3/s}
  20000,                                  !- Design Pump Head {Pa}
  43.405,                                 !- Design Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  ground source heat pump condenser loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  GroundHeatExchanger:System,             !- Component Object Type 1
  ground source heat pump exchanger,      !- Component Name 1
  Node 4,                                 !- Component Inlet Node Name 1
  Node 8;                                 !- Component Outlet Node Name 1

Site:GroundTemperature:Undisturbed:Xing,
  Site Ground Temperature Undisturbed Xing 1, !- Name
  1.9041,                                 !- Soil Thermal Conductivity {W/m-K}
  962,                                    !- Soil Density {kg/m3}
  3688.72940988325,                       !- Soil Specific Heat {J/kg-K}
  8.4,                                    !- Average Soil Surface Temperature {C}
  13.9,                                   !- Soil Surface Temperature Amplitude 1 {deltaC}
  -0.7,                                   !- Soil Surface Temperature Amplitude 2 {deltaC}
  27,                                     !- Phase Shift of Temperature Amplitude 1 {days}
  14;                                     !- Phase Shift of Temperature Amplitude 2 {days}

GroundHeatExchanger:System,
  ground source heat pump exchanger,      !- Name
  Node 4,                                 !- Inlet Node Name
  Node 8,                                 !- Outlet Node Name
  0.000189270589198493,                   !- Design Flow Rate {m3/s}
  Site:GroundTemperature:Undisturbed:Xing, !- Undisturbed Ground Temperature Model Type
  Site Ground Temperature Undisturbed Xing 1, !- Undisturbed Ground Temperature Model Name
  1.9041,                                 !- Ground Thermal Conductivity {W/m-K}
  3548557.69230769,                       !- Ground Thermal Heat Capacity {J/m3-K}
  ground source heat pump exchanger Response Factors; !- GHE:Vertical:ResponseFactors Object Name

GroundHeatExchanger:Vertical:Properties,
  ground source heat pump exchanger Properties, !- Name
  1,                                      !- Depth of Top of Borehole {m}
  86.2584,                                !- Borehole Length {m}
  0.127,                                  !- Borehole Diameter {m}
  0.6924,                                 !- Grout Thermal Conductivity {W/m-K}
  3900000,                                !- Grout Thermal Heat Capacity {J/m3-K}
  0.39813,                                !- Pipe Thermal Conductivity {W/m-K}
  1770000,                                !- Pipe Thermal Heat Capacity {J/m3-K}
  0.02667,                                !- Pipe Outer Diameter {m}
  0.0024257,                              !- Pipe Thickness {m}
  0.05120894;                             !- U-Tube Distance {m}

GroundHeatExchanger:ResponseFactors,
  ground source heat pump exchanger Response Factors, !- Name
  ground source heat pump exchanger Properties, !- GHE:Vertical:Properties Object Name
  2,                                      !- Number of Boreholes
  0.0005,                                 !- G-Function Reference Ratio {dimensionless}
  -8.5,                                   !- g-Function Ln(T/Ts) Value 1
  2.679,                                  !- g-Function g Value 1
  -7.8,                                   !- g-Function Ln(T/Ts) Value 2
  3.023,                                  !- g-Function g Value 2
  -7.2,                                   !- g-Function Ln(T/Ts) Value 3
  3.318,                                  !- g-Function g Value 3
  -6.5,                                   !- g-Function Ln(T/Ts) Value 4
  3.664,                                  !- g-Function g Value 4
  -5.9,                                   !- g-Function Ln(T/Ts) Value 5
  3.961,                                  !- g-Function g Value 5
  -5.2,                                   !- g-Function Ln(T/Ts) Value 6
  4.31,                                   !- g-Function g Value 6
  -4.5,                                   !- g-Function Ln(T/Ts) Value 7
  4.672,                                  !- g-Function g Value 7
  -3.963,                                 !- g-Function Ln(T/Ts) Value 8
  4.919,                                  !- g-Function g Value 8
  -3.27,                                  !- g-Function Ln(T/Ts) Value 9
  5.406,                                  !- g-Function g Value 9
  -2.864,                                 !- g-Function Ln(T/Ts) Value 10
  5.711,                                  !- g-Function g Value 10
  -2.577,                                 !- g-Function Ln(T/Ts) Value 11
  5.932,                                  !- g-Function g Value 11
  -2.171,                                 !- g-Function Ln(T/Ts) Value 12
  6.246,                                  !- g-Function g Value 12
  -1.884,                                 !- g-Function Ln(T/Ts) Value 13
  6.465,                                  !- g-Function g Value 13
  -1.191,                                 !- g-Function Ln(T/Ts) Value 14
  6.945,                                  !- g-Function g Value 14
  -0.497,                                 !- g-Function Ln(T/Ts) Value 15
  7.396,                                  !- g-Function g Value 15
  -0.274,                                 !- g-Function Ln(T/Ts) Value 16
  7.52,                                   !- g-Function g Value 16
  -0.051,                                 !- g-Function Ln(T/Ts) Value 17
  7.636,                                  !- g-Function g Value 17
  0.196,                                  !- g-Function Ln(T/Ts) Value 18
  7.746,                                  !- g-Function g Value 18
  0.419,                                  !- g-Function Ln(T/Ts) Value 19
  7.831,                                  !- g-Function g Value 19
  0.642,                                  !- g-Function Ln(T/Ts) Value 20
  7.905,                                  !- g-Function g Value 20
  0.873,                                  !- g-Function Ln(T/Ts) Value 21
  7.969,                                  !- g-Function g Value 21
  1.112,                                  !- g-Function Ln(T/Ts) Value 22
  8.024,                                  !- g-Function g Value 22
  1.335,                                  !- g-Function Ln(T/Ts) Value 23
  8.066,                                  !- g-Function g Value 23
  1.679,                                  !- g-Function Ln(T/Ts) Value 24
  8.113,                                  !- g-Function g Value 24
  2.028,                                  !- g-Function Ln(T/Ts) Value 25
  8.146,                                  !- g-Function g Value 25
  2.275,                                  !- g-Function Ln(T/Ts) Value 26
  8.161,                                  !- g-Function g Value 26
  3.003,                                  !- g-Function Ln(T/Ts) Value 27
  8.187;                                  !- g-Function g Value 27

Branch,
  ground source heat pump condenser loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 13,                                !- Component Inlet Node Name 1
  Node 14;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 13,                                !- Inlet Node Name
  Node 14;                                !- Outlet Node Name

Branch,
  ground source heat pump condenser loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 17,                                !- Component Inlet Node Name 1
  Node 3;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 17,                                !- Inlet Node Name
  Node 3;                                 !- Outlet Node Name

SetpointManager:FollowGroundTemperature,
  ground source heat pump condenser loop temp, !- Name
  Temperature,                            !- Control Variable
  Site:GroundTemperature:Deep,            !- Reference Ground Temperature Object Type
  0,                                      !- Offset Temperature Difference {deltaC}
  48.88889,                               !- Maximum Setpoint Temperature {C}
  -0.455555555555556,                     !- Minimum Setpoint Temperature {C}
  Node 3;                                 !- Setpoint Node or NodeList Name

BranchList,
  ground source heat pump condenser loop Demand Branches, !- Name
  ground source heat pump condenser loop Demand Inlet Branch, !- Branch Name 1
  ground source heat pump condenser loop Demand Branch 1, !- Branch Name 2
  ground source heat pump condenser loop Demand Branch 2, !- Branch Name 3
  ground source heat pump condenser loop Demand Branch 3, !- Branch Name 4
  ground source heat pump condenser loop Demand Bypass Branch, !- Branch Name 5
  ground source heat pump condenser loop Demand Outlet Branch; !- Branch Name 6

ConnectorList,
  ground source heat pump condenser loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  ground source heat pump condenser loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  ground source heat pump condenser loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  ground source heat pump condenser loop Demand Splitter, !- Name
  ground source heat pump condenser loop Demand Inlet Branch, !- Inlet Branch Name
  ground source heat pump condenser loop Demand Branch 1, !- Outlet Branch Name 1
  ground source heat pump condenser loop Demand Branch 2, !- Outlet Branch Name 2
  ground source heat pump condenser loop Demand Branch 3, !- Outlet Branch Name 3
  ground source heat pump condenser loop Demand Bypass Branch; !- Outlet Branch Name 4

Connector:Mixer,
  ground source heat pump condenser loop Demand Mixer, !- Name
  ground source heat pump condenser loop Demand Outlet Branch, !- Outlet Branch Name
  ground source heat pump condenser loop Demand Branch 1, !- Inlet Branch Name 1
  ground source heat pump condenser loop Demand Branch 2, !- Inlet Branch Name 2
  ground source heat pump condenser loop Demand Branch 3, !- Inlet Branch Name 3
  ground source heat pump condenser loop Demand Bypass Branch; !- Inlet Branch Name 4

Branch,
  ground source heat pump condenser loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 5,                                 !- Component Inlet Node Name 1
  Node 18;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 5,                                 !- Inlet Node Name
  Node 18;                                !- Outlet Node Name

Branch,
  ground source heat pump condenser loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  ground source heat pump htg coil,       !- Component Name 1
  Node 7,                                 !- Component Inlet Node Name 1
  Node 9;                                 !- Component Outlet Node Name 1

Branch,
  ground source heat pump condenser loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  ground source heat pump clg coil,       !- Component Name 1
  Node 10,                                !- Component Inlet Node Name 1
  Node 11;                                !- Component Outlet Node Name 1

Branch,
  ground source heat pump condenser loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 15,                                !- Component Inlet Node Name 1
  Node 16;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 15,                                !- Inlet Node Name
  Node 16;                                !- Outlet Node Name

Branch,
  ground source heat pump condenser loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  ground source heat pump condenser loop Demand Bypass Pipe, !- Component Name 1
  ground source heat pump condenser loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  ground source heat pump condenser loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  ground source heat pump condenser loop Demand Bypass Pipe, !- Name
  ground source heat pump condenser loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  ground source heat pump condenser loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  ground source heat pump condenser loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Node 19,                                !- Component Inlet Node Name 1
  Node 6;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Node 19,                                !- Inlet Node Name
  Node 6;                                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  ground source heat pump condenser loop Operation Schemes, !- Name
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 1
  ground source heat pump condenser loop Uncontrolled Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:Uncontrolled,
  ground source heat pump condenser loop Uncontrolled Operation Scheme, !- Name
  ground source heat pump condenser loop Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  ground source heat pump condenser loop Uncontrolled Equipment List, !- Name
  GroundHeatExchanger:System,             !- Equipment Object Type 1
  ground source heat pump exchanger;      !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OutputControl:Files,
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  Yes,                                    !- Output END
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

PerformancePrecisionTradeoffs,
  No,                                     !- Use Coil Direct Solutions
  CarrollMRT,                             !- Zone Radiant Exchange Algorithm
  ,                                       !- Override Mode
  ,                                       !- MaxZoneTempDiff
  ,                                       !- MaxAllowedDelTemp
  No;                                     !- Use Representative Surfaces for Calculations

Site:Location,
  Minneapolis Crystal_MN_USA,             !- Name
  45.07,                                  !- Latitude {deg}
  -93.35,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  265;                                    !- Elevation {m}

Site:GroundTemperature:Deep,
  8.4,                                    !- January Deep Ground Temperature {C}
  8.4,                                    !- February Deep Ground Temperature {C}
  8.4,                                    !- March Deep Ground Temperature {C}
  8.4,                                    !- April Deep Ground Temperature {C}
  8.4,                                    !- May Deep Ground Temperature {C}
  8.4,                                    !- June Deep Ground Temperature {C}
  8.4,                                    !- July Deep Ground Temperature {C}
  8.4,                                    !- August Deep Ground Temperature {C}
  8.4,                                    !- September Deep Ground Temperature {C}
  8.4,                                    !- October Deep Ground Temperature {C}
  8.4,                                    !- November Deep Ground Temperature {C}
  8.4;                                    !- December Deep Ground Temperature {C}

Site:GroundTemperature:Shallow,
  0.698573927054914,                      !- January Surface Ground Temperature {C}
  -1.80529052899806,                      !- February Surface Ground Temperature {C}
  -2.00580897403095,                      !- March Surface Ground Temperature {C}
  -0.817597351172784,                     !- April Surface Ground Temperature {C}
  3.95241019103654,                       !- May Surface Ground Temperature {C}
  8.70019701457049,                       !- June Surface Ground Temperature {C}
  12.8162744486739,                       !- July Surface Ground Temperature {C}
  15.423708270317,                        !- August Surface Ground Temperature {C}
  15.6452240950816,                       !- September Surface Ground Temperature {C}
  13.5245149309874,                       !- October Surface Ground Temperature {C}
  9.51339988806341,                       !- November Surface Ground Temperature {C}
  4.91125582619983;                       !- December Surface Ground Temperature {C}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  mains temperature schedule;             !- Temperature Schedule Name

Exterior:Lights,
  exterior lighting,                      !- Name
  exterior lighting schedule,             !- Schedule Name
  51.5964112579659,                       !- Design Level {W}
  ,                                       !- Control Option
  exterior lighting;                      !- End-Use Subcategory

EnergyManagementSystem:GlobalVariable,
  ground_source_heat_pump_airloop_Fan_RTF; !- Erl Variable Name 1

EnergyManagementSystem:InternalVariable,
  ground_source_heat_pump_airloop_max_sup_fan_mfr, !- Name
  ground source heat pump supply fan,     !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  ground_source_heat_pump_pump_rated_mfr, !- Name
  ground source heat pump pump,           !- Internal Data Index Key Name
  Pump Maximum Mass Flow Rate;            !- Internal Data Type

EnergyManagementSystem:Sensor,
  clg_load_cond,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Cooling:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  cool_season,                            !- Name
  cooling season schedule,                !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ground_source_heat_pump_airloop_Fan_RTF_s, !- Name
  ground source heat pump supply fan,     !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction Speed 1;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ground_source_heat_pump_airloop_Fan_RTF_s_1, !- Name
  ground source heat pump supply fan,     !- Output:Variable or Output:Meter Index Key Name
  Fan Runtime Fraction Speed 2;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ground_source_heat_pump_backup_htg_coil_s, !- Name
  ground source heat pump backup htg coil, !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ground_source_heat_pump_backup_htg_coil_s_1, !- Name
  ground source heat pump backup htg coil, !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ground_source_heat_pump_clg_coil_s,     !- Name
  ground source heat pump clg coil,       !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ground_source_heat_pump_clg_coil_s_1,   !- Name
  ground source heat pump clg coil,       !- Output:Variable or Output:Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ground_source_heat_pump_htg_coil_s,     !- Name
  ground source heat pump htg coil,       !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ground_source_heat_pump_htg_coil_s_1,   !- Name
  ground source heat pump htg coil,       !- Output:Variable or Output:Meter Index Key Name
  Heating Coil Heating Energy;            !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ground_source_heat_pump_pump_mfr_s,     !- Name
  ground source heat pump pump,           !- Output:Variable or Output:Meter Index Key Name
  Pump Mass Flow Rate;                    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ground_source_heat_pump_pump_s,         !- Name
  ground source heat pump pump,           !- Output:Variable or Output:Meter Index Key Name
  Pump Electricity Energy;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ground_source_heat_pump_supply_fan_s,   !- Name
  ground source heat pump supply fan,     !- Output:Variable or Output:Meter Index Key Name
  Fan Electricity Energy;                 !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ground_source_heat_pump_unitary_system_plr_s, !- Name
  ground source heat pump unitary system, !- Output:Variable or Output:Meter Index Key Name
  Unitary System Part Load Ratio;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_load_cond,                          !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Heating:EnergyTransfer:Zone:CONDITIONED SPACE; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_pb_s,                               !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  out_wt_s,                               !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  site_vw_s,                              !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  Site Wind Speed;                        !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tin_s,                                  !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Mean Air Temperature;              !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  tout_s,                                 !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_energy,                    !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater NaturalGas Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output:Variable or Output:Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  win_s,                                  !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  zone_clg_unmet_s,                       !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  zone_htg_unmet_s,                       !- Name
  conditioned space,                      !- Output:Variable or Output:Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  ground_source_heat_pump_pump_pressure_rise_act, !- Name
  ground source heat pump pump,           !- Actuated Component Unique Name
  Pump,                                   !- Actuated Component Type
  Pump Pressure Rise;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  infil_flow_act,                         !- Name
  infil flow,                             !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_cfis_act,           !- Name
  mech vent house fan cfis,               !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_latent_load_equip_act, !- Name
  mech vent house fan latent load equip,  !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  mech vent house fan sensible load equip, !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  natural_vent_flow_act,                  !- Name
  natural vent flow,                      !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  water_heater_ec_adj_act,                !- Name
  water heater energy adjustment1,        !- Actuated Component Unique Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_act,                    !- Name
  whole house fan,                        !- Actuated Component Unique Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  whole_house_fan_flow_act,               !- Name
  whole house fan flow,                   !- Actuated Component Unique Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Program,
  ground_source_heat_pump_pump_disaggregate_program, !- Name
  Set ground_source_heat_pump_pump_clg = 0, !- Program Line 1
  Set ground_source_heat_pump_pump_primary_htg = 0, !- Program Line 2
  Set ground_source_heat_pump_pump_backup_htg = 0, !- Program Line 3
  If ground_source_heat_pump_clg_coil_s > 0, !- Program Line 4
  Set ground_source_heat_pump_pump_clg = ground_source_heat_pump_pump_s, !- Program Line 5
  ElseIf ground_source_heat_pump_htg_coil_s > 0 && (ground_source_heat_pump_backup_htg_coil_s > 0), !- Program Line 6
  Set ground_source_heat_pump_pump_primary_htg = ground_source_heat_pump_pump_s * ground_source_heat_pump_htg_coil_s / (ground_source_heat_pump_htg_coil_s + ground_source_heat_pump_backup_htg_coil_s), !- Program Line 7
  Set ground_source_heat_pump_pump_backup_htg = ground_source_heat_pump_pump_s * ground_source_heat_pump_backup_htg_coil_s / (ground_source_heat_pump_htg_coil_s + ground_source_heat_pump_backup_htg_coil_s), !- Program Line 8
  ElseIf ground_source_heat_pump_htg_coil_s > 0, !- Program Line 9
  Set ground_source_heat_pump_pump_primary_htg = ground_source_heat_pump_pump_s, !- Program Line 10
  Else,                                   !- Program Line 11
  Set ground_source_heat_pump_pump_backup_htg = ground_source_heat_pump_pump_s, !- Program Line 12
  EndIf;                                  !- Program Line 13

EnergyManagementSystem:Program,
  ground_source_heat_pump_pump_power_program, !- Name
  Set heating_plr = ground_source_heat_pump_unitary_system_plr_s, !- Program Line 1
  Set pump_total_eff = ground_source_heat_pump_pump_rated_mfr / 1000 * 20000.0 / 43.405, !- Program Line 2
  Set pump_vfr = ground_source_heat_pump_pump_mfr_s / 1000, !- Program Line 3
  If pump_vfr > 0,                        !- Program Line 4
  Set ground_source_heat_pump_pump_pressure_rise_act = 43.405 * heating_plr * pump_total_eff / pump_vfr, !- Program Line 5
  Else,                                   !- Program Line 6
  Set ground_source_heat_pump_pump_pressure_rise_act = 0, !- Program Line 7
  EndIf;                                  !- Program Line 8

EnergyManagementSystem:Program,
  ground_source_heat_pump_supply_fan_disaggregate_program, !- Name
  Set ground_source_heat_pump_supply_fan_clg = 0, !- Program Line 1
  Set ground_source_heat_pump_supply_fan_primary_htg = 0, !- Program Line 2
  Set ground_source_heat_pump_supply_fan_backup_htg = 0, !- Program Line 3
  If ground_source_heat_pump_clg_coil_s_1 > 0, !- Program Line 4
  Set ground_source_heat_pump_supply_fan_clg = ground_source_heat_pump_supply_fan_s, !- Program Line 5
  ElseIf ground_source_heat_pump_htg_coil_s_1 > 0 && (ground_source_heat_pump_backup_htg_coil_s_1 > 0), !- Program Line 6
  Set ground_source_heat_pump_supply_fan_primary_htg = ground_source_heat_pump_supply_fan_s * ground_source_heat_pump_htg_coil_s_1 / (ground_source_heat_pump_htg_coil_s_1 + ground_source_heat_pump_backup_htg_coil_s_1), !- Program Line 7
  Set ground_source_heat_pump_supply_fan_backup_htg = ground_source_heat_pump_supply_fan_s * ground_source_heat_pump_backup_htg_coil_s_1 / (ground_source_heat_pump_htg_coil_s_1 + ground_source_heat_pump_backup_htg_coil_s_1), !- Program Line 8
  ElseIf ground_source_heat_pump_htg_coil_s_1 > 0, !- Program Line 9
  Set ground_source_heat_pump_supply_fan_primary_htg = ground_source_heat_pump_supply_fan_s, !- Program Line 10
  Else,                                   !- Program Line 11
  Set ground_source_heat_pump_supply_fan_backup_htg = ground_source_heat_pump_supply_fan_s, !- Program Line 12
  EndIf;                                  !- Program Line 13

EnergyManagementSystem:Program,
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = tin_s-tout_s,               !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0629,                         !- Program Line 10
  Set Cs = 0.0655,                        !- Program Line 11
  Set Cw = 0.149,                         !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = tout_s,               !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = tin_s,                   !- Program Line 26
  Set ZoneW = win_s,                      !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.0236 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set QWHV_sup = 0.0,                     !- Program Line 39
  Set QWHV_exh = 0.0,                     !- Program Line 40
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 42
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 43
  If Qfan > 0,                            !- Program Line 44
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 45
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 46
  Set phi = 1,                            !- Program Line 47
  Else,                                   !- Program Line 48
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 49
  EndIf,                                  !- Program Line 50
  Set Qinf_adj = phi * Qinf,              !- Program Line 51
  Else,                                   !- Program Line 52
  Set Qinf_adj = Qinf,                    !- Program Line 53
  EndIf,                                  !- Program Line 54
  Set infil_flow_act = Qinf_adj,          !- Program Line 55
  Set Qload = Qfan,                       !- Program Line 56
  Set Effectiveness_Sens = 0.0,           !- Program Line 57
  Set Effectiveness_Lat = 0.0,            !- Program Line 58
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 59
  Set ZoneInEnth = OASupInEnth,           !- Program Line 60
  Set ZoneInTemp = OASupInTemp,           !- Program Line 61
  Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 62
  Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 63
  Set FanLatToCond = FanTotalToCond - FanSensToCond, !- Program Line 64
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToCond, !- Program Line 65
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToCond; !- Program Line 66

EnergyManagementSystem:Program,
  natural_vent_program,                   !- Name
  Set Tin = tin_s,                        !- Program Line 1
  Set Tout = tout_s,                      !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_s,           !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  Set natural_vent_flow_act = 0,          !- Program Line 11
  Set whole_house_fan_flow_act = 0,       !- Program Line 12
  Set whole_house_fan_act = 0,            !- Program Line 13
  If ((Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 14
  Set WHF_Flow = 0,                       !- Program Line 15
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 16
  Set Adj = (@Min Adj 1),                 !- Program Line 17
  Set Adj = (@Max Adj 0),                 !- Program Line 18
  If (WHF_Flow > 0),                      !- Program Line 19
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 20
  Set WHF_W = 0,                          !- Program Line 21
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 22
  ElseIf (NVavail > 0),                   !- Program Line 23
  Set NVArea = 3279.0685386240007,        !- Program Line 24
  Set Cs = 8.968567957270247e-05,         !- Program Line 25
  Set Cw = 6.158219665777789e-05,         !- Program Line 26
  Set Tdiff = Tin-Tout,                   !- Program Line 27
  Set dT = (@Abs Tdiff),                  !- Program Line 28
  Set Vwind = site_vw_s,                  !- Program Line 29
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 30
  Set MaxNV = 1.0747816439808002,         !- Program Line 31
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 32
  EndIf,                                  !- Program Line 33
  EndIf;                                  !- Program Line 34

EnergyManagementSystem:Program,
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_cond > 0,                   !- Program Line 3
  Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0, !- Program Line 4
  EndIf,                                  !- Program Line 5
  If clg_load_cond > 0,                   !- Program Line 6
  Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0, !- Program Line 7
  EndIf;                                  !- Program Line 8

EnergyManagementSystem:Program,
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 3
  If zone_htg_unmet_s > htg_unmet_hours,  !- Program Line 4
  Set htg_unmet_hours = zone_htg_unmet_s, !- Program Line 5
  EndIf,                                  !- Program Line 6
  EndIf,                                  !- Program Line 7
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 8
  If zone_clg_unmet_s > clg_unmet_hours,  !- Program Line 9
  Set clg_unmet_hours = zone_clg_unmet_s, !- Program Line 10
  EndIf,                                  !- Program Line 11
  EndIf;                                  !- Program Line 12

EnergyManagementSystem:Program,
  water_heater_EC_adj,                    !- Name
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 1
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons / 1; !- Program Line 2

EnergyManagementSystem:ProgramCallingManager,
  ground source heat pump pump disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  ground_source_heat_pump_pump_disaggregate_program; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ground source heat pump pump power program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  ground_source_heat_pump_pump_power_program; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ground source heat pump supply fan disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  ground_source_heat_pump_supply_fan_disaggregate_program; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  infil_program calling manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  infil_program;                          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  natural_vent_program calling manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  natural_vent_program;                   !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  total_loads_program calling manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  total_loads_program;                    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  unmet_hours_program calling manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  unmet_hours_program;                    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  water heater EC_adj ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  water_heater_EC_adj;                    !- Program Name 1

EnergyManagementSystem:OutputVariable,
  ground source heat pump pump disaggregate clg, !- Name
  ground_source_heat_pump_pump_clg,       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ground_source_heat_pump_pump_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  ground source heat pump pump disaggregate htg backup, !- Name
  ground_source_heat_pump_pump_backup_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ground_source_heat_pump_pump_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  ground source heat pump pump disaggregate htg primary, !- Name
  ground_source_heat_pump_pump_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ground_source_heat_pump_pump_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  ground source heat pump supply fan disaggregate clg, !- Name
  ground_source_heat_pump_supply_fan_clg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ground_source_heat_pump_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  ground source heat pump supply fan disaggregate htg backup, !- Name
  ground_source_heat_pump_supply_fan_backup_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ground_source_heat_pump_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  ground source heat pump supply fan disaggregate htg primary, !- Name
  ground_source_heat_pump_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ground_source_heat_pump_supply_fan_disaggregate_program, !- EMS Program or Subroutine Name
  J;                                      !- Units

EnergyManagementSystem:OutputVariable,
  infil_flow_act_timeseries_outvar,       !- Name
  infil_flow_act,                         !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  infil_program,                          !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

EnergyManagementSystem:OutputVariable,
  natural_vent_flow_act_timeseries_outvar, !- Name
  natural_vent_flow_act,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  natural_vent_program,                   !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

EnergyManagementSystem:OutputVariable,
  Qfan_timeseries_outvar,                 !- Name
  Qfan,                                   !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  infil_program,                          !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

EnergyManagementSystem:OutputVariable,
  whole_house_fan_flow_act_timeseries_outvar, !- Name
  whole_house_fan_flow_act,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  natural_vent_program,                   !- EMS Program or Subroutine Name
  m^/s;                                   !- Units

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Meter,
  Electricity:Facility,                   !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  GROUND SOURCE HEAT PUMP HTG COIL,       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  GROUND SOURCE HEAT PUMP HTG COIL,       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  ground source heat pump pump disaggregate htg primary, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  ground source heat pump pump disaggregate htg primary, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  ground source heat pump supply fan disaggregate htg primary, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  ground source heat pump supply fan disaggregate htg primary, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  GROUND SOURCE HEAT PUMP BACKUP HTG COIL, !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  GROUND SOURCE HEAT PUMP BACKUP HTG COIL, !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  ground source heat pump pump disaggregate htg backup, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  ground source heat pump pump disaggregate htg backup, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  ground source heat pump supply fan disaggregate htg backup, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  ground source heat pump supply fan disaggregate htg backup, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  GROUND SOURCE HEAT PUMP CLG COIL,       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  GROUND SOURCE HEAT PUMP CLG COIL,       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  ground source heat pump pump disaggregate clg, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  ground source heat pump pump disaggregate clg, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  ground source heat pump supply fan disaggregate clg, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  EMS,                                    !- Key Value
  ground source heat pump supply fan disaggregate clg, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  interior lighting:InteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  exterior lighting:ExteriorLights:Electricity, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ceiling fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ceiling fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Off Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater On Cycle Parasitic Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:NaturalGas:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  water heater energy adjustment1:InteriorEquipment:NaturalGas:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:NaturalGas:Zone:CONDITIONED SPACE, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  cooking range:InteriorEquipment:NaturalGas:Zone:CONDITIONED SPACE, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  DHW FIXTURES,                           !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW FIXTURES,                           !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  DHW DISTRIBUTION WASTE,                 !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  DHW DISTRIBUTION WASTE,                 !- Key Value
  Water Use Equipment Hot Water Volume,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Peak Electricity Total,                 !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_peakload_outvar,          !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Peak Heating Load,                      !- Name
  2,                                      !- Digits After Decimal
  loads_htg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_peakload_outvar,          !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Table:Monthly,
  Peak Cooling Load,                      !- Name
  2,                                      !- Digits After Decimal
  loads_clg_tot_peakload_outvar,          !- Variable or Meter Name 1
  Maximum;                                !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:OutputVariable,
  htg_unmet_hours_annual_outvar,          !- Name
  htg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  htg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  htg_unmet_hours_timeseries_outvar,      !- Name
  htg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  htg_unmet_hours_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  clg_unmet_hours_annual_outvar,          !- Name
  clg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  clg_unmet_hours_annual_outvar,          !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  clg_unmet_hours_timeseries_outvar,      !- Name
  clg_unmet_hours,                        !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  unmet_hours_program,                    !- EMS Program or Subroutine Name
  hr;                                     !- Units

Output:Variable,
  *,                                      !- Key Value
  clg_unmet_hours_timeseries_outvar,      !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_annual_outvar,            !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_htg_tot_timeseries_outvar,        !- Name
  loads_htg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_htg_tot_timeseries_outvar,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  GROUND SOURCE HEAT PUMP BACKUP HTG COIL, !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  GROUND SOURCE HEAT PUMP BACKUP HTG COIL, !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  hourly;                                 !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_annual_outvar,            !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_tot_annual_outvar,            !- Variable Name
  runperiod;                              !- Reporting Frequency

EnergyManagementSystem:OutputVariable,
  loads_clg_tot_timeseries_outvar,        !- Name
  loads_clg_tot,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  total_loads_program,                    !- EMS Program or Subroutine Name
  J;                                      !- Units

Output:Variable,
  *,                                      !- Key Value
  loads_clg_tot_timeseries_outvar,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER USE CONNECTIONS 1,                !- Key Value
  Water Use Connections Plant Hot Water Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER USE CONNECTIONS 1,                !- Key Value
  Water Use Connections Plant Hot Water Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Heat Loss Energy,          !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  WATER HEATER,                           !- Key Value
  Water Heater Heat Loss Energy,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CONDITIONED SPACE,                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  CONDITIONED SPACE,                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  infil_flow_act_timeseries_outvar,       !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Qfan_timeseries_outvar,                 !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  natural_vent_flow_act_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  whole_house_fan_flow_act_timeseries_outvar, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  monthly;                                !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

